<!DOCTYPE html>
<html lang="ka">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>AHU Engineering Report — ASHRAE</title>
<script src="/calc/_theme-sync.js"></script>
<script src="/calc/_i18n.js"></script>
<script src="/calc/_draft-store.js"></script>
<link rel="stylesheet" href="/calc/_base.css">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Mono:wght@400;500;600&family=Noto+Sans+Georgian:wght@400;500;600;700&family=Plus+Jakarta+Sans:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
/* ── LOCAL TOKENS ──────────────────────────────────────────────── */
:root{
  --r:10px; --nav:220px; --hdr:68px;
  --sur-hdr: color-mix(in srgb, var(--blue-lt) 55%, var(--sur));
  --sur-hdr-hover: color-mix(in srgb, var(--blue-lt) 75%, var(--sur));
}
.dark:root,.dark{
  --sur-hdr: color-mix(in srgb, var(--blue-lt) 50%, var(--sur));
  --sur-hdr-hover: color-mix(in srgb, var(--blue-lt) 70%, var(--sur));
}
html{scroll-behavior:smooth}
body{background:var(--bg);color:var(--text);font-family:var(--font-sans);font-size:13px;line-height:1.55}

/* ── PRINT ─────────────────────────────────────────────────────── */
@media print{
  nav,.no-print,.btn,header .header-right{display:none!important}
  .page-wrap{display:block}
  header{border-bottom:2px solid var(--navy);padding:12px 24px;box-shadow:none;height:auto}
  main{padding:12px 20px;width:100%}
  .section{break-inside:avoid;box-shadow:none;margin-bottom:10px;border:1px solid var(--bdr)}
  .section-body.hidden{display:block!important}
  body{font-size:11px;background:#fff;-webkit-print-color-adjust:exact;print-color-adjust:exact}
  .grid2,.grid3{gap:8px} input{background:#fff!important;border:none!important;font-weight:700}
  canvas{border:1px solid var(--bdr);border-radius:4px}
  .compliance-pill{-webkit-print-color-adjust:exact;print-color-adjust:exact}
  .page-break{page-break-before:always}
  .results-table td,.results-table th{padding:5px 8px}
}

/* ── LAYOUT ────────────────────────────────────────────────────── */
.page-wrap{display:grid;grid-template-columns:var(--nav) 1fr;grid-template-rows:var(--hdr) 1fr}
header{grid-column:1/-1;background:var(--sur);border-bottom:1px solid var(--bdr);
       display:flex;align-items:center;gap:14px;padding:0 24px;
       box-shadow:var(--shadow-sticky);z-index:100;flex-wrap:wrap}
.logo{width:40px;height:40px;border-radius:9px;background:linear-gradient(135deg,var(--navy),var(--blue));
      display:flex;align-items:center;justify-content:center;font-size:18px;flex-shrink:0;color:#fff}
.hdr-info{min-width:0}
.hdr-info h1{font-family:var(--font-sans);font-size:17px;font-weight:700;color:var(--navy);letter-spacing:-0.01em}
.hdr-info p{color:var(--text-3);font-size:11px}
.hdr-badges{display:flex;gap:5px;margin-left:16px;flex-wrap:wrap}
.badge{background:var(--blue-lt);border:1px solid var(--blue-bd);color:var(--blue);
       padding:2px 8px;border-radius:20px;font-family:var(--font-mono);font-size:9.5px;font-weight:600}
.header-right{margin-left:auto;display:flex;gap:8px;align-items:center;flex-wrap:wrap}
.btn{display:inline-flex;align-items:center;gap:6px;padding:7px 14px;border-radius:7px;
     border:1px solid transparent;cursor:pointer;font-family:inherit;font-size:12px;font-weight:600;transition:background .15s,border-color .15s,color .15s,box-shadow .15s}
.btn-pdf{background:var(--navy);color:#fff;border-color:var(--navy)}
.btn-pdf:hover{background:var(--navy-2);border-color:var(--navy-2);box-shadow:0 4px 12px rgba(0,0,0,.18)}
.btn-reset{background:var(--sur-2);color:var(--text-2);border-color:var(--bdr)}
.btn-reset:hover{background:var(--bg);border-color:var(--bdr-2);color:var(--text)}

/* ── NAV ───────────────────────────────────────────────────────── */
nav{background:var(--sur);border-right:1px solid var(--bdr);padding:14px 0;
    position:sticky;top:0;height:calc(100vh - var(--hdr));overflow-y:auto;align-self:start}
nav a{display:flex;align-items:center;gap:8px;padding:6px 16px;color:var(--text-3);
      text-decoration:none;font-size:12px;font-weight:500;border-left:2px solid transparent;transition:color .12s,background .12s,border-color .12s}
nav a:hover{color:var(--blue);background:var(--blue-lt)}
nav a.active{color:var(--blue);border-left-color:var(--blue);background:var(--blue-lt)}
.nav-icon{font-size:13px;width:16px;text-align:center}
.nav-grp{font-size:9.5px;font-weight:700;letter-spacing:1.5px;color:var(--text-3);
         text-transform:uppercase;padding:12px 16px 4px}

/* ── MAIN ──────────────────────────────────────────────────────── */
main{padding:22px 26px;overflow-x:hidden;min-width:0}

/* ── SECTION ───────────────────────────────────────────────────── */
.section{background:var(--sur);border:1px solid var(--bdr);border-radius:var(--r);
         margin-bottom:14px;box-shadow:var(--shadow-card)}
.sec-hdr{background:linear-gradient(90deg,var(--sur-hdr),var(--sur));padding:12px 18px;
         display:flex;align-items:center;gap:9px;cursor:pointer;user-select:none;
         border-bottom:1px solid var(--bdr);border-radius:var(--r) var(--r) 0 0;flex-wrap:wrap}
.sec-hdr:hover{background:var(--sur-hdr-hover)}
.sec-icon{font-size:14px}
.sec-title{font-size:13px;font-weight:700;color:var(--navy)}
.sec-std{margin-left:auto;font-family:var(--font-mono);font-size:9px;
         color:var(--blue);background:var(--blue-lt);border:1px solid var(--blue-bd);
         padding:2px 8px;border-radius:12px}
.chevron{color:var(--text-3);font-size:10px;transition:transform .2s;margin-left:5px}
.closed .chevron{transform:rotate(-90deg)}
.sec-body{padding:18px}
.sec-body.hidden{display:none}

/* ── INPUTS ────────────────────────────────────────────────────── */
.g2{display:grid;grid-template-columns:1fr 1fr;gap:12px}
.g3{display:grid;grid-template-columns:repeat(3,1fr);gap:12px}
.g4{display:grid;grid-template-columns:repeat(4,1fr);gap:12px}
.irow{display:flex;flex-direction:column;gap:3px;min-width:0}
.ilbl{font-size:11px;color:var(--text-2);font-weight:600;display:flex;align-items:center;gap:5px;flex-wrap:wrap}
.utag{font-family:var(--font-mono);font-size:9px;color:var(--ora);
      background:var(--ora-lt);border:1px solid var(--ora-bd);padding:1px 5px;border-radius:3px}
input[type=number],input[type=text]{
  background:var(--sur-2);border:1.5px solid var(--bdr);border-radius:6px;
  padding:7px 10px;color:var(--text);font-family:var(--font-mono);
  font-size:13px;font-weight:600;outline:none;width:100%;transition:border-color .15s,box-shadow .15s;
  min-width:0}
input[type=text]{font-family:var(--font-sans)}
input[type=number]:focus,input[type=text]:focus{border-color:var(--blue);box-shadow:0 0 0 2px rgba(31,111,212,.2)}
input[readonly]{background:var(--bg);color:var(--text-3)}
.inp-s{border-left:3px solid var(--ora)!important}
.inp-w{border-left:3px solid var(--blue)!important}

/* ── FORMULA ───────────────────────────────────────────────────── */
.fbox{background:var(--ora-lt);border:1px solid var(--ora-bd);border-radius:8px;
      padding:12px 15px;margin:10px 0;position:relative}
.fbox::before{content:'FORMULA';position:absolute;top:-8px;left:12px;
  background:var(--ora-lt);color:var(--ora);font-family:var(--font-mono);
  font-size:9px;font-weight:700;letter-spacing:1.5px;padding:0 6px;
  border:1px solid var(--ora-bd);border-radius:3px}
.feq{font-family:var(--font-mono);font-size:12.5px;color:var(--ora);line-height:1.8;word-break:break-word;overflow-wrap:anywhere}
.fsub{font-family:var(--font-mono);font-size:11px;color:var(--ora);opacity:.78;margin-top:3px;overflow-wrap:anywhere}
.fnote{font-size:11px;color:var(--text-3);margin-top:5px;font-style:italic}
.std-ref{display:inline-flex;align-items:center;gap:4px;font-family:var(--font-mono);
         font-size:9.5px;color:var(--blue);background:var(--blue-lt);
         border:1px solid var(--blue-bd);border-radius:4px;padding:2px 8px;margin-top:5px;flex-wrap:wrap}

/* ── RESULTS ───────────────────────────────────────────────────── */
.rcols{display:grid;grid-template-columns:1fr 1fr;gap:12px;margin-top:12px}
.rcols3{display:grid;grid-template-columns:repeat(3,1fr);gap:12px;margin-top:12px}
.rcard{background:var(--sur-2);border:1px solid var(--bdr);border-radius:8px;padding:13px;min-width:0}
.rcard-title{font-size:10px;font-weight:700;letter-spacing:1.3px;text-transform:uppercase;
             color:var(--text-3);margin-bottom:9px;padding-bottom:6px;border-bottom:1px solid var(--bdr)}
.rt{width:100%;border-collapse:collapse}
.rt td{padding:5px 2px;border-bottom:1px solid var(--bdr);font-size:12px;color:var(--text-2)}
.rt tr:last-child td{border:none}
.rt td:nth-child(2){font-family:var(--font-mono);font-weight:700;text-align:right;color:var(--blue);font-size:13px}
.rt td:nth-child(3){font-family:var(--font-mono);font-size:9.5px;color:var(--ora);padding-left:4px}
.rt td.summer{color:var(--ora)!important}
.rt td.winter{color:var(--blue)!important}
.rt td.result{color:var(--blue)!important}

/* ── COMPLIANCE ────────────────────────────────────────────────── */
.pill{display:inline-flex;align-items:center;gap:6px;padding:7px 14px;border-radius:6px;margin-top:8px;font-size:12px;font-weight:600}
.pill-ok{background:var(--grn-lt);border:1px solid var(--grn-bd);color:var(--grn)}
.pill-fail{background:var(--red-lt);border:1px solid var(--red);color:var(--red)}
.pill-row{display:flex;align-items:center;justify-content:space-between;padding:8px 13px;
          border-radius:7px;margin-top:7px;font-size:12px;gap:8px;flex-wrap:wrap}
.pill-row.ok{background:var(--grn-lt);border:1px solid var(--grn-bd);color:var(--grn)}
.pill-row.fail{background:var(--red-lt);border:1px solid var(--red);color:var(--red)}
.pill-row.ok .pval{color:var(--grn);font-weight:700;font-family:var(--font-mono)}
.pill-row.fail .pval{color:var(--red);font-weight:700;font-family:var(--font-mono)}

/* ── SUB-SECTION ───────────────────────────────────────────────── */
.sub{margin-top:18px}
.sub-title{font-size:10.5px;font-weight:700;letter-spacing:1.3px;text-transform:uppercase;
           color:var(--navy);margin-bottom:10px;display:flex;align-items:center;gap:8px}
.sub-title::before{content:'';width:3px;height:14px;background:var(--blue);border-radius:2px;flex-shrink:0}
.divline{display:flex;align-items:center;gap:10px;color:var(--text-3);font-size:11px;margin:12px 0 8px}
.divline::before,.divline::after{content:'';flex:1;height:1px;background:var(--bdr)}

/* ── CANVAS WRAPS ──────────────────────────────────────────────── */
.chart-wrap{background:var(--sur);border:1px solid var(--bdr);border-radius:8px;
            overflow:hidden;margin-top:12px}
.chart-title{background:linear-gradient(90deg,var(--sur-hdr),var(--sur));padding:10px 14px;
             border-bottom:1px solid var(--bdr);font-size:11px;font-weight:700;
             color:var(--navy);display:flex;align-items:center;gap:6px;flex-wrap:wrap}
canvas{display:block;width:100%;height:auto;max-width:100%}

/* ── AHU DIAGRAM ───────────────────────────────────────────────── */
.ahu-diagram{width:100%;background:var(--sur-2);border:1px solid var(--bdr);
             border-radius:8px;overflow:hidden;margin-top:14px}
.ahu-diagram svg{width:100%;height:auto;display:block}
.dark .ahu-diagram svg [fill="white"],
.dark .ahu-diagram svg [fill="#f8fafd"]{fill:var(--sur-2)}

/* ── DIVIDER ───────────────────────────────────────────────────── */
.sep{height:1px;background:var(--bdr);margin:14px 0}

/* ── SUMMARY BANNER ────────────────────────────────────────────── */
.sum-banner{background:linear-gradient(135deg,var(--navy),var(--navy-2));
            color:#fff;border-radius:8px;padding:16px 20px;margin-bottom:16px}
.sum-banner-title{font-family:var(--font-sans);font-size:18px;font-weight:700;margin-bottom:4px;letter-spacing:-0.01em}
.sum-banner-meta{font-size:11px;opacity:.75;font-family:var(--font-mono)}
.dark .sum-banner{background:linear-gradient(135deg,var(--blue-lt),var(--sur-2));color:var(--navy);border:1px solid var(--blue-bd)}
.dark .sum-banner-meta{color:var(--text-2);opacity:.9}

/* ── RESPONSIVE ────────────────────────────────────────────────── */
@media (max-width: 960px){
  :root{ --nav:180px; --hdr:auto; }
  .page-wrap{grid-template-columns:var(--nav) 1fr}
  main{padding:16px 18px}
  .g4{grid-template-columns:repeat(2,1fr)}
  .rcols3{grid-template-columns:repeat(2,1fr)}
  .sec-body{padding:14px}
  header{padding:10px 16px}
  .hdr-badges{display:none}
}
@media (max-width: 780px){
  .page-wrap{grid-template-columns:1fr;grid-template-rows:auto auto 1fr}
  nav{position:static;height:auto;border-right:none;border-bottom:1px solid var(--bdr);
      display:flex;flex-wrap:wrap;padding:8px;gap:2px;overflow-x:auto}
  nav a{padding:4px 10px;border-left:none;border-bottom:2px solid transparent;font-size:11px}
  nav a.active{border-left:none;border-bottom-color:var(--blue)}
  .nav-grp{display:none}
  main{padding:14px 14px;overflow-x:hidden}
  .rcols,.rcols3,.g2,.g3{grid-template-columns:1fr}
  .g4{grid-template-columns:repeat(2,1fr)}
  .sec-hdr{padding:10px 14px;font-size:12px}
  .sec-std{margin-left:0;margin-top:4px}
}
@media (max-width: 480px){
  html{font-size:12px}
  main{padding:10px 10px}
  header{padding:8px 12px;gap:10px}
  .header-right{width:100%;justify-content:flex-end}
  .btn{padding:6px 10px;font-size:11px}
  .g4{grid-template-columns:1fr}
  .sec-body{padding:12px}
  .logo{width:34px;height:34px;font-size:15px}
  .hdr-info h1{font-size:15px}
  .feq{font-size:11px}
}
</style>
</head>
<body>
<div class="page-wrap">

<!-- HEADER -->
<header>
  <div class="logo">🌡️</div>
  <div class="hdr-info">
    <h1>AHU Engineering Report</h1>
    <p>Air Handling Unit — Full ASHRAE Compliance Analysis</p>
  </div>
  <div class="hdr-badges">
    <span class="badge">ASHRAE 62.1-2022</span>
    <span class="badge">ASHRAE 90.1-2022</span>
    <span class="badge">HoF 2021 Ch.26</span>
    <span class="badge">ISO 16890</span>
  </div>
  <div class="header-right no-print">
    <button class="btn btn-reset" onclick="resetDefaults()">↺ Reset</button>
    <button class="btn btn-pdf" onclick="window.print()">⬇ Export PDF</button>
  </div>
</header>

<!-- NAV -->
<nav id="sidebar">
  <div class="nav-grp">Inputs</div>
  <a href="#s-project"><span class="nav-icon">📋</span>Project</a>
  <a href="#s-outdoor"><span class="nav-icon">🌤</span>Outdoor Design</a>
  <a href="#s-indoor"><span class="nav-icon">🏢</span>Indoor Design</a>
  <a href="#s-flow"><span class="nav-icon">💨</span>Airflow (62.1)</a>
  <div class="nav-grp">Analysis</div>
  <a href="#s-ahu-diagram"><span class="nav-icon">🏭</span>AHU System</a>
  <a href="#s-psychro"><span class="nav-icon">📊</span>Psychrometrics</a>
  <a href="#s-hex"><span class="nav-icon">🔄</span>Crossflow HEX</a>
  <a href="#s-cool"><span class="nav-icon">🧊</span>Cooling Coil</a>
  <a href="#s-heat"><span class="nav-icon">🔥</span>Heating Coil</a>
  <a href="#s-fan"><span class="nav-icon">⚙</span>Fans</a>
  <a href="#s-filters"><span class="nav-icon">🫧</span>Filters</a>
  <div class="nav-grp">Output</div>
  <a href="#s-summary"><span class="nav-icon">📄</span>Summary Report</a>
</nav>

<main>

<!-- ══════════════════ PROJECT ══════════════════ -->
<div class="section" id="s-project">
  <div class="sec-hdr" onclick="tog(this)">
    <span class="sec-icon">📋</span><span class="sec-title">Project Information</span>
    <span class="sec-std">General</span><span class="chevron">▾</span>
  </div>
  <div class="sec-body">
    <div class="g3">
      <div class="irow"><label class="ilbl">Project Name</label><input type="text" id="pName" value="New AHU Project"></div>
      <div class="irow"><label class="ilbl">Location</label><input type="text" id="pLoc" value="Tbilisi, Georgia"></div>
      <div class="irow"><label class="ilbl">Altitude <span class="utag">m asl</span></label><input type="number" id="alt" value="500" oninput="calc()"></div>
      <div class="irow"><label class="ilbl">Engineer</label><input type="text" id="pEng" value="HVAC Engineer"></div>
      <div class="irow"><label class="ilbl">Date</label><input type="text" id="pDate" value="2026-04-07"></div>
      <div class="irow"><label class="ilbl">Standard</label><input type="text" value="ASHRAE 62.1-2022 / 90.1-2022" readonly></div>
    </div>
  </div>
</div>

<!-- ══════════════════ OUTDOOR ══════════════════ -->
<div class="section" id="s-outdoor">
  <div class="sec-hdr" onclick="tog(this)">
    <span class="sec-icon">🌤</span><span class="sec-title">Outdoor Design Conditions</span>
    <span class="sec-std">ASHRAE 169-2021 Climate Data</span><span class="chevron">▾</span>
  </div>
  <div class="sec-body">
    <div class="fbox">
      <div class="feq">P_atm = 101.325 · (1 − 2.25577×10⁻⁵ · z)^5.2559  [kPa]</div>
      <div class="fsub" id="patm_sub">→ z = 500 m  →  P = — kPa</div>
      <span class="std-ref">📖 ASHRAE Fund. 2021 Ch.1 Eq.3</span>
    </div>
    <div class="g2" style="margin-top:12px">
      <div>
        <div class="divline">☀ Summer Design — 1% Exceedance</div>
        <div class="g3">
          <div class="irow"><label class="ilbl">T_db <span class="utag">°C</span></label><input type="number" class="inp-s" id="oaS_db" value="38" oninput="calc()"></div>
          <div class="irow"><label class="ilbl">T_wb <span class="utag">°C</span></label><input type="number" class="inp-s" id="oaS_wb" value="24" oninput="calc()"></div>
          <div class="irow"><label class="ilbl">RH <span class="utag">%</span></label><input type="number" class="inp-s" id="oaS_rh" value="35" oninput="calc()"></div>
        </div>
      </div>
      <div>
        <div class="divline">❄ Winter Design — 99.6% Exceedance</div>
        <div class="g3">
          <div class="irow"><label class="ilbl">T_db <span class="utag">°C</span></label><input type="number" class="inp-w" id="oaW_db" value="-4" oninput="calc()"></div>
          <div class="irow"><label class="ilbl">T_wb <span class="utag">°C</span></label><input type="number" class="inp-w" id="oaW_wb" value="-4" oninput="calc()"></div>
          <div class="irow"><label class="ilbl">RH <span class="utag">%</span></label><input type="number" class="inp-w" id="oaW_rh" value="90" oninput="calc()"></div>
        </div>
      </div>
    </div>
    <div class="rcols" style="margin-top:14px">
      <div class="rcard"><div class="rcard-title">☀ Summer OA — Auto Calc</div>
        <table class="rt">
          <tr><td>P_atm</td><td id="rS_P" class="summer">—</td><td>kPa</td></tr>
          <tr><td>Dew Point T_d</td><td id="rS_td" class="summer">—</td><td>°C</td></tr>
        </table>
      </div>
      <div class="rcard"><div class="rcard-title">❄ Winter OA — Auto Calc</div>
        <table class="rt">
          <tr><td>P_atm</td><td id="rW_P" class="winter">—</td><td>kPa</td></tr>
          <tr><td>Dew Point T_d</td><td id="rW_td" class="winter">—</td><td>°C</td></tr>
        </table>
      </div>
    </div>
  </div>
</div>

<!-- ══════════════════ INDOOR ══════════════════ -->
<div class="section" id="s-indoor">
  <div class="sec-hdr" onclick="tog(this)">
    <span class="sec-icon">🏢</span><span class="sec-title">Indoor Design Conditions</span>
    <span class="sec-std">ASHRAE 55-2020 / 62.1-2022</span><span class="chevron">▾</span>
  </div>
  <div class="sec-body">
    <div class="g2">
      <div>
        <div class="divline">☀ Summer Set-Point</div>
        <div class="g2">
          <div class="irow"><label class="ilbl">T_db <span class="utag">°C</span></label><input type="number" class="inp-s" id="inS_db" value="24" oninput="calc()"></div>
          <div class="irow"><label class="ilbl">RH <span class="utag">%</span></label><input type="number" class="inp-s" id="inS_rh" value="50" oninput="calc()"></div>
        </div>
      </div>
      <div>
        <div class="divline">❄ Winter Set-Point</div>
        <div class="g2">
          <div class="irow"><label class="ilbl">T_db <span class="utag">°C</span></label><input type="number" class="inp-w" id="inW_db" value="22" oninput="calc()"></div>
          <div class="irow"><label class="ilbl">RH <span class="utag">%</span></label><input type="number" class="inp-w" id="inW_rh" value="40" oninput="calc()"></div>
        </div>
      </div>
    </div>
  </div>
</div>

<!-- ══════════════════ AIRFLOW ══════════════════ -->
<div class="section" id="s-flow">
  <div class="sec-hdr" onclick="tog(this)">
    <span class="sec-icon">💨</span><span class="sec-title">Airflow — Ventilation Rate Procedure</span>
    <span class="sec-std">ASHRAE 62.1-2022 §6.2</span><span class="chevron">▾</span>
  </div>
  <div class="sec-body">
    <div class="fbox">
      <div class="feq">V_bz = R_p·P_z + R_a·A_z  [L/s]  →  V_oa,min = V_bz/1000·3600  [m³/h]</div>
      <div class="fsub" id="vbz_sub">→ V_bz = —</div>
      <span class="std-ref">📖 ASHRAE 62.1-2022 §6.2.2 Table 6-1</span>
    </div>
    <div class="g4" style="margin-top:12px">
      <div class="irow"><label class="ilbl">Supply V_s <span class="utag">m³/h</span></label><input type="number" id="Vs" value="3500" oninput="calc()"></div>
      <div class="irow"><label class="ilbl">Exhaust V_e <span class="utag">m³/h</span></label><input type="number" id="Ve" value="2500" oninput="calc()"></div>
      <div class="irow"><label class="ilbl">OA Flow V_oa <span class="utag">m³/h</span></label><input type="number" id="Voa" value="1500" oninput="calc()"></div>
      <div class="irow"><label class="ilbl">Floor Area <span class="utag">m²</span></label><input type="number" id="Az" value="500" oninput="calc()"></div>
      <div class="irow"><label class="ilbl">Occupants <span class="utag">p</span></label><input type="number" id="Pz" value="50" oninput="calc()"></div>
      <div class="irow"><label class="ilbl">Rp <span class="utag">L/s·p</span></label><input type="number" id="Rp" value="10" step="0.5" oninput="calc()"></div>
      <div class="irow"><label class="ilbl">Ra <span class="utag">L/s·m²</span></label><input type="number" id="Ra" value="0.3" step="0.05" oninput="calc()"></div>
    </div>
    <div id="oa_check" class="pill-row ok" style="margin-top:12px">
      <span>ASHRAE 62.1 OA Adequacy — V_bz = <strong id="r_Vbz">—</strong> m³/h</span>
      <span class="pval" id="r_oa_ok">—</span>
    </div>
  </div>
</div>

<!-- ══════════════════ AHU DIAGRAM ══════════════════ -->
<div class="section" id="s-ahu-diagram">
  <div class="sec-hdr" onclick="tog(this)">
    <span class="sec-icon">🏭</span><span class="sec-title">AHU System Schematic</span>
    <span class="sec-std">System Overview</span><span class="chevron">▾</span>
  </div>
  <div class="sec-body">
    <p style="font-size:11px;color:var(--text-3);margin-bottom:10px">
      Air flow path: Outdoor Air → Filters → Crossflow HEX → Coils → Supply Fan → Supply Air<br>
      Return path: Exhaust Air → Crossflow HEX → Exhaust Fan → Outside
    </p>
    <div class="ahu-diagram">
      <svg viewBox="0 0 900 280" xmlns="http://www.w3.org/2000/svg" style="background:var(--sur-2)">
        <defs>
          <marker id="arr" markerWidth="8" markerHeight="6" refX="8" refY="3" orient="auto">
            <path d="M0,0 L0,6 L8,3 z" fill="#1f6fd4"/>
          </marker>
          <marker id="arr-ex" markerWidth="8" markerHeight="6" refX="8" refY="3" orient="auto">
            <path d="M0,0 L0,6 L8,3 z" fill="#888"/>
          </marker>
        </defs>
        <!-- AHU casing -->
        <rect x="140" y="20" width="620" height="240" rx="8" fill="white" stroke="#c4d4e8" stroke-width="1.5"/>
        <!-- OA duct -->
        <rect x="20" y="58" width="120" height="40" rx="4" fill="#e8f5ff" stroke="#80c0e0" stroke-width="1.5"/>
        <text x="80" y="82" text-anchor="middle" font-size="9" font-weight="700" fill="#1060a0">OUTDOOR AIR</text>
        <line x1="138" y1="78" x2="152" y2="78" stroke="#1f6fd4" stroke-width="2" marker-end="url(#arr)"/>
        <!-- Supply duct -->
        <rect x="762" y="58" width="118" height="40" rx="4" fill="#e8fff2" stroke="#80c8a0" stroke-width="1.5"/>
        <text x="821" y="82" text-anchor="middle" font-size="9" font-weight="700" fill="#006830">SUPPLY AIR</text>
        <line x1="760" y1="78" x2="748" y2="78" stroke="#007040" stroke-width="2" stroke-dasharray="4,2"/>

        <!-- G4 Filter -->
        <rect x="155" y="40" width="50" height="120" rx="5" fill="#fff8e8" stroke="#e8c080" stroke-width="1.5"/>
        <text x="180" y="95" text-anchor="middle" font-size="8" font-weight="700" fill="#a06000">G4</text>
        <text x="180" y="107" text-anchor="middle" font-size="8" fill="#a06000">Filter</text>
        <!-- filter lines -->
        <line x1="163" y1="50" x2="163" y2="150" stroke="#e8c080" stroke-width="1"/>
        <line x1="171" y1="50" x2="171" y2="150" stroke="#e8c080" stroke-width="1"/>
        <line x1="179" y1="50" x2="179" y2="150" stroke="#e8c080" stroke-width="1"/>
        <line x1="187" y1="50" x2="187" y2="150" stroke="#e8c080" stroke-width="1"/>
        <line x1="195" y1="50" x2="195" y2="150" stroke="#e8c080" stroke-width="1"/>

        <!-- F7 Filter -->
        <rect x="215" y="40" width="50" height="120" rx="5" fill="#fff0e8" stroke="#e0a080" stroke-width="1.5"/>
        <text x="240" y="95" text-anchor="middle" font-size="8" font-weight="700" fill="#904000">F7</text>
        <text x="240" y="107" text-anchor="middle" font-size="8" fill="#904000">Filter</text>
        <line x1="223" y1="50" x2="223" y2="150" stroke="#e0a080" stroke-width="1"/>
        <line x1="229" y1="50" x2="229" y2="150" stroke="#e0a080" stroke-width="1"/>
        <line x1="235" y1="50" x2="235" y2="150" stroke="#e0a080" stroke-width="1"/>
        <line x1="241" y1="50" x2="241" y2="150" stroke="#e0a080" stroke-width="1"/>
        <line x1="247" y1="50" x2="247" y2="150" stroke="#e0a080" stroke-width="1"/>
        <line x1="253" y1="50" x2="253" y2="150" stroke="#e0a080" stroke-width="1"/>
        <line x1="259" y1="50" x2="259" y2="150" stroke="#e0a080" stroke-width="1"/>

        <!-- Crossflow HEX -->
        <rect x="280" y="30" width="130" height="220" rx="6" fill="#f0f8ff" stroke="#80b0e0" stroke-width="2"/>
        <text x="345" y="70" text-anchor="middle" font-size="9" font-weight="700" fill="#1a4080">CROSSFLOW</text>
        <text x="345" y="82" text-anchor="middle" font-size="9" font-weight="700" fill="#1a4080">PLATE HEX</text>
        <!-- HEX plates diagonal -->
        <line x1="290" y1="140" x2="400" y2="50" stroke="#80b0d8" stroke-width="1" opacity=".5"/>
        <line x1="295" y1="155" x2="405" y2="65" stroke="#80b0d8" stroke-width="1" opacity=".5"/>
        <line x1="300" y1="170" x2="405" y2="80" stroke="#80b0d8" stroke-width="1" opacity=".5"/>
        <line x1="305" y1="185" x2="405" y2="95" stroke="#80b0d8" stroke-width="1" opacity=".5"/>
        <line x1="310" y1="200" x2="405" y2="110" stroke="#80b0d8" stroke-width="1" opacity=".5"/>
        <line x1="315" y1="215" x2="405" y2="125" stroke="#80b0d8" stroke-width="1" opacity=".5"/>
        <line x1="320" y1="230" x2="405" y2="140" stroke="#80b0d8" stroke-width="1" opacity=".5"/>
        <line x1="325" y1="240" x2="405" y2="160" stroke="#80b0d8" stroke-width="1" opacity=".5"/>
        <line x1="330" y1="248" x2="405" y2="175" stroke="#80b0d8" stroke-width="1" opacity=".5"/>
        <line x1="340" y1="248" x2="405" y2="195" stroke="#80b0d8" stroke-width="1" opacity=".5"/>
        <!-- HEX flow arrows supply -->
        <text x="345" y="175" text-anchor="middle" font-size="8" fill="#2060a0">ε_s</text>
        <text x="345" y="187" text-anchor="middle" font-size="11" fill="#2060a0" id="hex_eps_diag">—%</text>
        <!-- exhaust flow indicator -->
        <text x="345" y="210" text-anchor="middle" font-size="7" fill="#888">↑ Exhaust</text>
        <text x="345" y="220" text-anchor="middle" font-size="7" fill="#888">↓ OA Supply</text>

        <!-- Cooling Coil -->
        <rect x="425" y="40" width="70" height="120" rx="5" fill="#e8f5ff" stroke="#4090d0" stroke-width="2"/>
        <text x="460" y="88" text-anchor="middle" font-size="8" font-weight="700" fill="#1050a0">COOLING</text>
        <text x="460" y="100" text-anchor="middle" font-size="8" font-weight="700" fill="#1050a0">COIL</text>
        <!-- coil tubes -->
        <line x1="435" y1="55" x2="485" y2="55" stroke="#4090d0" stroke-width="2"/>
        <line x1="435" y1="63" x2="485" y2="63" stroke="#4090d0" stroke-width="1.5"/>
        <line x1="435" y1="71" x2="485" y2="71" stroke="#4090d0" stroke-width="2"/>
        <line x1="435" y1="79" x2="485" y2="79" stroke="#4090d0" stroke-width="1.5"/>
        <line x1="435" y1="87" x2="485" y2="87" stroke="#4090d0" stroke-width="2"/>
        <text x="460" y="130" text-anchor="middle" font-size="8" fill="#1050a0">CHW</text>
        <text x="460" y="140" text-anchor="middle" font-size="8" fill="#1050a0">6/12°C</text>

        <!-- Heating Coil -->
        <rect x="510" y="40" width="65" height="120" rx="5" fill="#fff5e8" stroke="#e06020" stroke-width="2"/>
        <text x="542" y="88" text-anchor="middle" font-size="8" font-weight="700" fill="#a03000">HEATING</text>
        <text x="542" y="100" text-anchor="middle" font-size="8" font-weight="700" fill="#a03000">COIL</text>
        <line x1="520" y1="55" x2="565" y2="55" stroke="#e06020" stroke-width="2"/>
        <line x1="520" y1="63" x2="565" y2="63" stroke="#e06020" stroke-width="1.5"/>
        <line x1="520" y1="71" x2="565" y2="71" stroke="#e06020" stroke-width="2"/>
        <line x1="520" y1="79" x2="565" y2="79" stroke="#e06020" stroke-width="1.5"/>
        <line x1="520" y1="87" x2="565" y2="87" stroke="#e06020" stroke-width="2"/>
        <text x="542" y="130" text-anchor="middle" font-size="8" fill="#a03000">HHW</text>
        <text x="542" y="140" text-anchor="middle" font-size="8" fill="#a03000">80/60°C</text>

        <!-- Supply Fan -->
        <rect x="592" y="40" width="80" height="120" rx="5" fill="#f0fff4" stroke="#40b060" stroke-width="2"/>
        <circle cx="632" cy="100" r="35" fill="none" stroke="#40b060" stroke-width="1.5"/>
        <line x1="632" y1="65" x2="632" y2="72" stroke="#40b060" stroke-width="2"/>
        <line x1="650" y1="78" x2="644" y2="83" stroke="#40b060" stroke-width="2"/>
        <line x1="660" y1="100" x2="653" y2="100" stroke="#40b060" stroke-width="2"/>
        <line x1="650" y1="122" x2="644" y2="117" stroke="#40b060" stroke-width="2"/>
        <line x1="632" y1="135" x2="632" y2="128" stroke="#40b060" stroke-width="2"/>
        <line x1="614" y1="122" x2="620" y2="117" stroke="#40b060" stroke-width="2"/>
        <line x1="604" y1="100" x2="611" y2="100" stroke="#40b060" stroke-width="2"/>
        <line x1="614" y1="78" x2="620" y2="83" stroke="#40b060" stroke-width="2"/>
        <text x="632" y="104" text-anchor="middle" font-size="8" font-weight="700" fill="#006830">FAN</text>
        <text x="632" y="152" text-anchor="middle" font-size="8" fill="#006830">Supply</text>

        <!-- Supply airflow line -->
        <line x1="265" y1="78" x2="280" y2="78" stroke="#1f6fd4" stroke-width="1.5" marker-end="url(#arr)"/>
        <line x1="410" y1="78" x2="425" y2="78" stroke="#1f6fd4" stroke-width="1.5" marker-end="url(#arr)"/>
        <line x1="495" y1="78" x2="510" y2="78" stroke="#1f6fd4" stroke-width="1.5" marker-end="url(#arr)"/>
        <line x1="575" y1="78" x2="592" y2="78" stroke="#1f6fd4" stroke-width="1.5" marker-end="url(#arr)"/>
        <line x1="672" y1="78" x2="762" y2="78" stroke="#007040" stroke-width="2" marker-end="url(#arr)"/>

        <!-- Exhaust section (bottom) -->
        <!-- Exhaust duct in -->
        <rect x="20" y="190" width="120" height="40" rx="4" fill="#f8f8f8" stroke="#b0b8c8" stroke-width="1.5"/>
        <text x="80" y="214" text-anchor="middle" font-size="9" font-weight="700" fill="#505868">EXHAUST OUT</text>
        <line x1="140" y1="210" x2="152" y2="210" stroke="#888" stroke-width="1.5" marker-end="url(#arr-ex)"/>
        <!-- Exhaust return duct -->
        <rect x="762" y="190" width="118" height="40" rx="4" fill="#f8f8f8" stroke="#b0b8c8" stroke-width="1.5"/>
        <text x="821" y="214" text-anchor="middle" font-size="9" font-weight="700" fill="#505868">RETURN AIR</text>
        <line x1="760" y1="210" x2="748" y2="210" stroke="#888" stroke-width="1.5"/>

        <!-- Exhaust flow thru HEX and exhaust fan -->
        <rect x="592" y="165" width="80" height="80" rx="5" fill="#f8f8f8" stroke="#909898" stroke-width="2"/>
        <circle cx="632" cy="205" r="30" fill="none" stroke="#909898" stroke-width="1.5"/>
        <text x="632" y="209" text-anchor="middle" font-size="8" font-weight="700" fill="#505868">EXH FAN</text>
        <line x1="410" y1="210" x2="592" y2="210" stroke="#888" stroke-width="1.5" stroke-dasharray="4,3" marker-end="url(#arr-ex)"/>
        <line x1="672" y1="210" x2="762" y2="210" stroke="#888" stroke-width="1.5" stroke-dasharray="4,3"/>
        <line x1="345" y1="250" x2="345" y2="245" stroke="#888" stroke-width="1.5"/>

        <!-- Labels -->
        <text x="180" y="172" text-anchor="middle" font-size="7.5" fill="#a06000">ΔP 40+75 Pa</text>
        <text x="460" y="172" text-anchor="middle" font-size="7.5" fill="#1050a0">SHR=<tspan id="shr_diag">—</tspan></text>
        <text x="542" y="172" text-anchor="middle" font-size="7.5" fill="#a03000">Q=<tspan id="qheat_diag">—</tspan>kW</text>
        <text x="632" y="172" text-anchor="middle" font-size="7.5" fill="#006830">SFP=<tspan id="sfp_diag">—</tspan></text>
      </svg>
    </div>
  </div>
</div>

<!-- ══════════════════ PSYCHROMETRICS ══════════════════ -->
<div class="section" id="s-psychro">
  <div class="sec-hdr" onclick="tog(this)">
    <span class="sec-icon">📊</span><span class="sec-title">Psychrometric Analysis</span>
    <span class="sec-std">ASHRAE Fund. 2021, Ch.1</span><span class="chevron">▾</span>
  </div>
  <div class="sec-body">
    <!-- Formulas -->
    <div style="display:grid;grid-template-columns:1fr 1fr;gap:10px">
      <div class="fbox">
        <div class="feq">P_ws = 0.61078·exp(17.269T/(237.3+T)) [kPa]</div>
        <div class="fsub" id="pws_sub">Buck 1981 — Summer: — | Winter: —</div>
        <span class="std-ref">📖 ASHRAE Fund. 2021 Ch.1 Eq.6</span>
      </div>
      <div class="fbox">
        <div class="feq">W = 0.621945·φ·P_ws / (P − φ·P_ws) [kg/kg]</div>
        <div class="fsub" id="w_sub">Summer: — | Winter: —</div>
        <span class="std-ref">📖 ASHRAE Fund. 2021 Ch.1 Eq.20</span>
      </div>
      <div class="fbox">
        <div class="feq">h = 1.006·T + W·(2501 + 1.86·T) [kJ/kg_da]</div>
        <div class="fsub" id="h_sub">Summer: — | Winter: —</div>
        <span class="std-ref">📖 ASHRAE Fund. 2021 Ch.1 Eq.32</span>
      </div>
      <div class="fbox">
        <div class="feq">ρ = 1/v    v = 0.287055·(T+273)·(1+1.608W)/P</div>
        <div class="fsub" id="rho_sub">Summer ρ: — | Winter ρ: —</div>
        <span class="std-ref">📖 ASHRAE Fund. 2021 Ch.1 Eq.28</span>
      </div>
    </div>

    <!-- PSYCHRO CHART -->
    <div class="chart-wrap" style="margin-top:14px">
      <div class="chart-title">📊 Psychrometric Chart (SI) — State Points &amp; Processes
        <span style="margin-left:auto;font-size:9.5px;color:var(--text-3);font-weight:400">P_site = <span id="chart_P">—</span> kPa</span>
      </div>
      <canvas id="psychroCanvas" width="860" height="480" style="background:var(--sur-2)"></canvas>
    </div>

    <!-- Legend -->
    <div style="display:flex;gap:18px;flex-wrap:wrap;margin-top:10px;font-size:11px">
      <span style="display:flex;align-items:center;gap:5px"><span style="width:14px;height:14px;background:#c03010;border-radius:50%;display:inline-block"></span>① OA Summer</span>
      <span style="display:flex;align-items:center;gap:5px"><span style="width:14px;height:14px;background:#1060b0;border-radius:50%;display:inline-block"></span>② OA Winter</span>
      <span style="display:flex;align-items:center;gap:5px"><span style="width:14px;height:14px;background:#e07000;border-radius:50%;display:inline-block"></span>③ After HEX (Summer)</span>
      <span style="display:flex;align-items:center;gap:5px"><span style="width:14px;height:14px;background:#0880c0;border-radius:50%;display:inline-block"></span>④ After HEX (Winter)</span>
      <span style="display:flex;align-items:center;gap:5px"><span style="width:14px;height:14px;background:#0070a0;border-radius:50%;display:inline-block"></span>⑤ Supply Air / After Coil</span>
      <span style="display:flex;align-items:center;gap:5px"><span style="width:14px;height:14px;background:#006030;border-radius:50%;display:inline-block"></span>⑥ Room / Exhaust</span>
    </div>

    <!-- Psychro results tables -->
    <div style="display:grid;grid-template-columns:1fr 1fr;gap:12px;margin-top:14px">
      <div class="rcard">
        <div class="rcard-title" style="color:var(--ora)">☀ Summer — Outdoor Air</div>
        <table class="rt">
          <tr><td>T_db</td><td id="ps_db" class="summer">—</td><td>°C</td></tr>
          <tr><td>P_ws</td><td id="ps_pws" class="summer">—</td><td>kPa</td></tr>
          <tr><td>W</td><td id="ps_W" class="summer">—</td><td>kg/kg_da</td></tr>
          <tr><td>h</td><td id="ps_h" class="summer">—</td><td>kJ/kg_da</td></tr>
          <tr><td>ρ</td><td id="ps_rho" class="summer">—</td><td>kg/m³</td></tr>
          <tr><td>T_dew</td><td id="ps_td" class="summer">—</td><td>°C</td></tr>
          <tr><td>AH</td><td id="ps_ah" class="summer">—</td><td>g/m³</td></tr>
          <tr><td>ṁ_supply</td><td id="ps_ms" class="result">—</td><td>kg/s</td></tr>
        </table>
      </div>
      <div class="rcard">
        <div class="rcard-title" style="color:var(--blue)">❄ Winter — Outdoor Air</div>
        <table class="rt">
          <tr><td>T_db</td><td id="pw_db" class="winter">—</td><td>°C</td></tr>
          <tr><td>P_ws</td><td id="pw_pws" class="winter">—</td><td>kPa</td></tr>
          <tr><td>W</td><td id="pw_W" class="winter">—</td><td>kg/kg_da</td></tr>
          <tr><td>h</td><td id="pw_h" class="winter">—</td><td>kJ/kg_da</td></tr>
          <tr><td>ρ</td><td id="pw_rho" class="winter">—</td><td>kg/m³</td></tr>
          <tr><td>T_dew</td><td id="pw_td" class="winter">—</td><td>°C</td></tr>
          <tr><td>AH</td><td id="pw_ah" class="winter">—</td><td>g/m³</td></tr>
          <tr><td>ṁ_exhaust</td><td id="pw_me" class="result">—</td><td>kg/s</td></tr>
        </table>
      </div>
    </div>
  </div>
</div>

<!-- ══════════════════ HEX ══════════════════ -->
<div class="section" id="s-hex">
  <div class="sec-hdr" onclick="tog(this)">
    <span class="sec-icon">🔄</span><span class="sec-title">Crossflow Plate HEX — ε-NTU Method</span>
    <span class="sec-std">ASHRAE HoF 2021 Ch.26 Eq.26.56</span><span class="chevron">▾</span>
  </div>
  <div class="sec-body">
    <div class="fbox">
      <!-- ASHRAE HoF 2021 Ch.26 Eq.26.56 — Crossflow both streams UNMIXED
           ε_s = 1 − exp[(NTU^0.22/C_r)·(exp(−C_r·NTU^0.78)−1)]
           C_r = C_min/C_max   C = ṁ·cp  [kW/K]
           T_2 = T_1 + ε_s·(T_3−T_1)           [OA leaving]
           T_4 = T_3 − ε_s·C_r·(T_3−T_1)       [exhaust leaving]
           ASHRAE 90.1-2022 Table 6.5.6.1 CZ4: ε_s ≥ 50% -->
      <div class="feq">ε_s = 1 − exp[(NTU^0.22/C_r) · (exp(−C_r·NTU^0.78) − 1)]</div>
      <div class="feq" style="margin-top:4px">C_r = C_min/C_max  |  T₂ = T₁ + ε_s·(T₃−T₁)  |  T₄ = T₃ − ε_s·C_r·(T₃−T₁)</div>
      <div class="fsub" id="hex_sub">NTU=— | C_r=— | ε_s=—%</div>
      <span class="std-ref">📖 ASHRAE HoF 2021 Ch.26 Eq.26.56 + ASHRAE 90.1-2022 Table 6.5.6.1</span>
    </div>
    <div class="g4" style="margin-top:12px">
      <div class="irow"><label class="ilbl">ε_s specified <span class="utag">—</span></label><input type="number" id="eps_spec" value="0.75" step="0.01" min="0.1" max="0.95" oninput="calc()"></div>
      <div class="irow"><label class="ilbl">Face Velocity <span class="utag">m/s</span></label><input type="number" id="hex_vf" value="2.5" step="0.1" oninput="calc()"></div>
      <div class="irow"><label class="ilbl">Resistance k <span class="utag">Pa·s^1.8</span></label><input type="number" id="hex_k" value="15" step="1" oninput="calc()"></div>
      <div class="irow"><label class="ilbl">Room Temp T_3 <span class="utag">°C</span></label><input type="number" id="hex_T3" value="24" step="0.5" oninput="calc()"></div>
    </div>
    <div class="rcols" style="margin-top:12px">
      <div class="rcard">
        <div class="rcard-title" style="color:var(--ora)">☀ Summer Mode</div>
        <table class="rt">
          <tr><td>T₁ OA inlet</td><td id="hs_T1" class="summer">—</td><td>°C</td></tr>
          <tr><td>T₃ Exhaust inlet</td><td id="hs_T3">—</td><td>°C</td></tr>
          <tr><td>C_r</td><td id="hs_Cr" class="result">—</td><td>—</td></tr>
          <tr><td>NTU</td><td id="hs_NTU" class="result">—</td><td>—</td></tr>
          <tr><td>ε_s calculated</td><td id="hs_eps" class="result">—</td><td>%</td></tr>
          <tr><td>T₂ OA leaving → coil</td><td id="hs_T2" class="result">—</td><td>°C</td></tr>
          <tr><td>T₄ Exhaust leaving</td><td id="hs_T4" class="result">—</td><td>°C</td></tr>
          <tr><td>Q_s recovered</td><td id="hs_Qs" class="result">—</td><td>kW</td></tr>
          <tr><td>ΔP supply</td><td id="hs_dP" class="result">—</td><td>Pa</td></tr>
        </table>
      </div>
      <div class="rcard">
        <div class="rcard-title" style="color:var(--blue)">❄ Winter Mode</div>
        <table class="rt">
          <tr><td>T₁ OA inlet</td><td id="hw_T1" class="winter">—</td><td>°C</td></tr>
          <tr><td>T₃ Exhaust inlet</td><td id="hw_T3">—</td><td>°C</td></tr>
          <tr><td>C_r</td><td id="hw_Cr" class="result">—</td><td>—</td></tr>
          <tr><td>NTU</td><td id="hw_NTU" class="result">—</td><td>—</td></tr>
          <tr><td>ε_s calculated</td><td id="hw_eps" class="result">—</td><td>%</td></tr>
          <tr><td>T₂ OA leaving → coil</td><td id="hw_T2" class="result">—</td><td>°C</td></tr>
          <tr><td>T₄ Exhaust leaving</td><td id="hw_T4" class="result">—</td><td>°C</td></tr>
          <tr><td>Q_s recovered</td><td id="hw_Qs" class="result">—</td><td>kW</td></tr>
          <tr><td>ΔP exhaust</td><td id="hw_dP" class="result">—</td><td>Pa</td></tr>
        </table>
      </div>
    </div>
    <div id="hex_comp_s" class="pill-row ok" style="margin-top:8px">
      <span>ASHRAE 90.1-2022 CZ4A — Summer ε_s ≥ 50%</span>
      <span class="pval" id="hex_comp_s_v">—</span>
    </div>
    <div id="hex_comp_w" class="pill-row ok" style="margin-top:6px">
      <span>ASHRAE 90.1-2022 CZ4A — Winter ε_s ≥ 50%</span>
      <span class="pval" id="hex_comp_w_v">—</span>
    </div>
  </div>
</div>

<!-- ══════════════════ COOLING COIL ══════════════════ -->
<div class="section" id="s-cool">
  <div class="sec-hdr" onclick="tog(this)">
    <span class="sec-icon">🧊</span><span class="sec-title">Cooling Coil — Summer Design</span>
    <span class="sec-std">ASHRAE Fund. 2021, Ch.18</span><span class="chevron">▾</span>
  </div>
  <div class="sec-body">
    <div class="fbox">
      <!-- ASHRAE Fundamentals 2021 Ch.18
           Q_s = ṁ·cp·(T_in−T_out)·1000   [W]
           Q_l = ṁ·(W_in−W_out)·h_fg·1000  [W]   h_fg=2501 kJ/kg
           Q_tot = Q_s + Q_l    SHR = Q_s/Q_tot
           V_chw = Q[kW]·1000/(cp_w·ΔT_chw)  [L/s]  cp_w=4186 J/(kg·K)
           d_pipe = sqrt(4·V[m³/s]/(π·v_w))·1000  [mm]  v_w=1.0 m/s -->
      <div class="feq">Q_s=ṁ·1.006·ΔT·1000  Q_l=ṁ·ΔW·2501·1000  Q_tot=Q_s+Q_l  [W]</div>
      <div class="feq" style="margin-top:4px">V_chw=Q[kW]·1000/(4186·ΔT_chw) [L/s]  |  d=√(4V/(π·v_w))·1000 [mm]</div>
      <div class="fsub" id="cool_sub">T_in=— (from HEX) | Q_s=— | Q_l=—</div>
      <span class="std-ref">📖 ASHRAE Fund. 2021 Ch.18  |  h_fg=2501 kJ/kg  |  cp,w=4186 J/(kg·K)</span>
    </div>
    <div class="g3" style="margin-top:12px">
      <div class="irow"><label class="ilbl">T_out supply <span class="utag">°C</span></label><input type="number" id="cool_Tout" value="14" step="0.5" oninput="calc()"></div>
      <div class="irow"><label class="ilbl">W_out leaving <span class="utag">kg/kg</span></label><input type="number" id="cool_Wout" value="0.0100" step="0.0005" oninput="calc()"></div>
      <div class="irow"><label class="ilbl">Face Velocity <span class="utag">m/s</span></label><input type="number" id="cool_vf" value="2.5" step="0.1" oninput="calc()"></div>
      <div class="irow"><label class="ilbl">CHW Supply T <span class="utag">°C</span></label><input type="number" id="chw_Ts" value="6" step="0.5" oninput="calc()"></div>
      <div class="irow"><label class="ilbl">CHW Return T <span class="utag">°C</span></label><input type="number" id="chw_Tr" value="12" step="0.5" oninput="calc()"></div>
    </div>
    <div class="rcols" style="margin-top:12px">
      <div class="rcard">
        <div class="rcard-title">🧊 Cooling Loads</div>
        <table class="rt">
          <tr><td>T_in (from HEX)</td><td id="cool_Tin" class="result">—</td><td>°C</td></tr>
          <tr><td>Q_sensible</td><td id="cool_Qs" class="result">—</td><td>kW</td></tr>
          <tr><td>Q_latent</td><td id="cool_Ql" class="result">—</td><td>kW</td></tr>
          <tr><td>Q_total</td><td id="cool_Qt" class="result">—</td><td>kW</td></tr>
          <tr><td>SHR</td><td id="cool_SHR" class="result">—</td><td>—</td></tr>
          <tr><td>Condensate</td><td id="cool_cond" class="result">—</td><td>L/h</td></tr>
          <tr><td>Face Area</td><td id="cool_area" class="result">—</td><td>m²</td></tr>
        </table>
      </div>
      <div class="rcard">
        <div class="rcard-title">🚿 CHW Piping</div>
        <table class="rt">
          <tr><td>ΔT CHW</td><td id="cool_dT" class="result">—</td><td>°C</td></tr>
          <tr><td>V_chw</td><td id="cool_Vchw" class="result">—</td><td>m³/h</td></tr>
          <tr><td>Pipe ID</td><td id="cool_pid" class="result">—</td><td>mm</td></tr>
          <tr><td>Nominal DN</td><td id="cool_DN" class="result">—</td><td></td></tr>
        </table>
      </div>
    </div>
  </div>
</div>

<!-- ══════════════════ HEATING COIL ══════════════════ -->
<div class="section" id="s-heat">
  <div class="sec-hdr" onclick="tog(this)">
    <span class="sec-icon">🔥</span><span class="sec-title">Heating Coil — Winter Design</span>
    <span class="sec-std">ASHRAE Fund. 2021, Ch.18</span><span class="chevron">▾</span>
  </div>
  <div class="sec-body">
    <div class="fbox">
      <!-- Q_heat = ṁ·cp·(T_out−T_in)·1000  [W]  — sensible only
           V_hw = Q[kW]·1000/(4186·ΔT_hw) [L/s] -->
      <div class="feq">Q_heat = ṁ · 1.006 · (T_out − T_in) · 1000  [W]   |   V_hw = Q·1000/(4186·ΔT)  [L/s]</div>
      <div class="fsub" id="heat_sub">T_in=— (HEX winter) | Q=—</div>
      <span class="std-ref">📖 ASHRAE Fund. 2021 Ch.18</span>
    </div>
    <div class="g3" style="margin-top:12px">
      <div class="irow"><label class="ilbl">T_out supply <span class="utag">°C</span></label><input type="number" id="heat_Tout" value="22" step="0.5" oninput="calc()"></div>
      <div class="irow"><label class="ilbl">HW Supply T <span class="utag">°C</span></label><input type="number" id="hw_Ts" value="80" step="1" oninput="calc()"></div>
      <div class="irow"><label class="ilbl">HW Return T <span class="utag">°C</span></label><input type="number" id="hw_Tr" value="60" step="1" oninput="calc()"></div>
    </div>
    <div class="rcols" style="margin-top:12px">
      <div class="rcard">
        <div class="rcard-title">🔥 Heating Loads</div>
        <table class="rt">
          <tr><td>T_in (from HEX)</td><td id="heat_Tin" class="result">—</td><td>°C</td></tr>
          <tr><td>Q_heat</td><td id="heat_Q" class="result">—</td><td>kW</td></tr>
          <tr><td>Electric equivalent</td><td id="heat_elec" class="result">—</td><td>kW</td></tr>
        </table>
      </div>
      <div class="rcard">
        <div class="rcard-title">♨ HW Piping</div>
        <table class="rt">
          <tr><td>ΔT HW</td><td id="heat_dT" class="result">—</td><td>°C</td></tr>
          <tr><td>V_hw</td><td id="heat_Vhw" class="result">—</td><td>m³/h</td></tr>
          <tr><td>Pipe ID</td><td id="heat_pid" class="result">—</td><td>mm</td></tr>
          <tr><td>Nominal DN</td><td id="heat_DN" class="result">—</td><td></td></tr>
        </table>
      </div>
    </div>
  </div>
</div>

<!-- ══════════════════ FANS ══════════════════ -->
<div class="section" id="s-fan">
  <div class="sec-hdr" onclick="tog(this)">
    <span class="sec-icon">⚙</span><span class="sec-title">Fan Sizing &amp; Performance Curves</span>
    <span class="sec-std">ASHRAE 90.1-2022 §6.5.3</span><span class="chevron">▾</span>
  </div>
  <div class="sec-body">
    <div class="fbox">
      <!-- ASHRAE 90.1-2022 §6.5.3.1
           P_shaft = V[m³/s]·ΔP[Pa]/η_fan   [W]
           P_motor = P_shaft/η_motor          [W]
           SFP = P_motor[W]/V[m³/h]  ≤ 2.5 W·s/m³  (simple system)
           Motor: IE3 Premium Efficiency required for P ≥ 0.75 kW (EN 60034-30) -->
      <div class="feq">P_shaft = V·ΔP/η_fan  [W]  |  P_motor = P_shaft/η_motor  |  SFP = P_motor/V_m3h  ≤ 2.5</div>
      <span class="std-ref">📖 ASHRAE 90.1-2022 §6.5.3.1  |  Motor IE3 (EN 60034-30)</span>
    </div>
    <div class="g4" style="margin-top:12px">
      <div class="irow"><label class="ilbl">Supply ΔP_s <span class="utag">Pa</span></label><input type="number" id="dPs" value="830" step="10" oninput="calc()"></div>
      <div class="irow"><label class="ilbl">Exhaust ΔP_e <span class="utag">Pa</span></label><input type="number" id="dPe" value="540" step="10" oninput="calc()"></div>
      <div class="irow"><label class="ilbl">η_fan <span class="utag">—</span></label><input type="number" id="eta_fan" value="0.70" step="0.01" oninput="calc()"></div>
      <div class="irow"><label class="ilbl">η_motor IE3 <span class="utag">—</span></label><input type="number" id="eta_mot" value="0.92" step="0.01" oninput="calc()"></div>
    </div>

    <!-- Fan results -->
    <div class="rcols" style="margin-top:12px">
      <div class="rcard">
        <div class="rcard-title" style="color:var(--grn)">⬆ Supply Fan</div>
        <table class="rt">
          <tr><td>Flow</td><td id="fs_V" class="result">—</td><td>m³/h</td></tr>
          <tr><td>Static Pressure</td><td id="fs_dP" class="result">—</td><td>Pa</td></tr>
          <tr><td>P_shaft</td><td id="fs_shaft" class="result">—</td><td>W</td></tr>
          <tr><td>P_motor</td><td id="fs_motor" class="result">—</td><td>kW</td></tr>
          <tr><td>BHP</td><td id="fs_bhp" class="result">—</td><td>hp</td></tr>
          <tr><td>SFP</td><td id="fs_sfp" class="result">—</td><td>W·s/m³</td></tr>
        </table>
        <div id="fan_s_comp" class="pill-row ok" style="margin-top:8px">
          <span>ASHRAE 90.1 SFP ≤ 2.5</span>
          <span class="pval" id="fan_s_v">—</span>
        </div>
      </div>
      <div class="rcard">
        <div class="rcard-title" style="color:var(--text-2)">⬇ Exhaust Fan</div>
        <table class="rt">
          <tr><td>Flow</td><td id="fe_V" class="result">—</td><td>m³/h</td></tr>
          <tr><td>Static Pressure</td><td id="fe_dP" class="result">—</td><td>Pa</td></tr>
          <tr><td>P_shaft</td><td id="fe_shaft" class="result">—</td><td>W</td></tr>
          <tr><td>P_motor</td><td id="fe_motor" class="result">—</td><td>kW</td></tr>
          <tr><td>BHP</td><td id="fe_bhp" class="result">—</td><td>hp</td></tr>
          <tr><td>SFP</td><td id="fe_sfp" class="result">—</td><td>W·s/m³</td></tr>
        </table>
        <div id="fan_e_comp" class="pill-row ok" style="margin-top:8px">
          <span>ASHRAE 90.1 SFP ≤ 2.5</span>
          <span class="pval" id="fan_e_v">—</span>
        </div>
      </div>
    </div>

    <!-- Fan Curves -->
    <div style="display:grid;grid-template-columns:1fr 1fr;gap:12px;margin-top:14px">
      <div class="chart-wrap">
        <div class="chart-title">⬆ Supply Fan Characteristic Curve</div>
        <canvas id="fanSupplyCanvas" width="440" height="280" style="background:var(--sur-2)"></canvas>
      </div>
      <div class="chart-wrap">
        <div class="chart-title">⬇ Exhaust Fan Characteristic Curve</div>
        <canvas id="fanExhCanvas" width="440" height="280" style="background:var(--sur-2)"></canvas>
      </div>
    </div>
  </div>
</div>

<!-- ══════════════════ FILTERS ══════════════════ -->
<div class="section" id="s-filters">
  <div class="sec-hdr" onclick="tog(this)">
    <span class="sec-icon">🫧</span><span class="sec-title">Filter Sizing</span>
    <span class="sec-std">ISO 16890 / ASHRAE 52.2 / EN 1822</span><span class="chevron">▾</span>
  </div>
  <div class="sec-body">
    <!-- ISO 16890 / ASHRAE 52.2 classification:
         G4  = ISO Coarse 60-80%   = ASHRAE MERV 7-8
         F7  = ISO ePM1 ≥55%       = ASHRAE MERV 13
         H14 = EN 1822 HEPA 99.995% = cleanroom/medical
         G2  = ISO Coarse <60%     = exhaust pre-filter
         Replace criterion: dirty ΔP = 3-5× clean ΔP -->
    <div style="display:grid;grid-template-columns:1fr 1fr 1fr;gap:12px">
      <div class="irow"><label class="ilbl">G4 Capacity/panel <span class="utag">m³/h</span></label><input type="number" id="g4cap" value="3400" oninput="calc()"></div>
      <div class="irow"><label class="ilbl">F7 Capacity/bag <span class="utag">m³/h</span></label><input type="number" id="f7cap" value="2550" oninput="calc()"></div>
      <div class="irow"><label class="ilbl">H14 Capacity/panel <span class="utag">m³/h</span></label><input type="number" id="h14cap" value="2800" oninput="calc()"></div>
    </div>

    <!-- Filter illustration -->
    <div class="ahu-diagram" style="margin-top:14px">
      <svg viewBox="0 0 760 160" xmlns="http://www.w3.org/2000/svg" style="background:var(--sur-2)">
        <!-- G4 -->
        <rect x="30" y="20" width="160" height="120" rx="6" fill="white" stroke="#e8c080" stroke-width="1.5"/>
        <text x="110" y="40" text-anchor="middle" font-size="11" font-weight="700" fill="#906010">G4 Pre-filter</text>
        <text x="110" y="54" text-anchor="middle" font-size="9" fill="#a07020">ISO Coarse 60–80%</text>
        <text x="110" y="67" text-anchor="middle" font-size="9" fill="#a07020">ASHRAE MERV 7-8</text>
        <!-- filter lines -->
        <line x1="45" y1="80" x2="175" y2="80" stroke="#e8c080" stroke-width="8" stroke-dasharray="3,5"/>
        <line x1="45" y1="92" x2="175" y2="92" stroke="#e8c080" stroke-width="8" stroke-dasharray="3,5"/>
        <line x1="45" y1="104" x2="175" y2="104" stroke="#e8c080" stroke-width="8" stroke-dasharray="3,5"/>
        <text x="110" y="128" text-anchor="middle" font-size="9" fill="#906010">ΔP clean: 40 Pa</text>
        <text x="110" y="140" text-anchor="middle" font-size="9" fill="#906010">Replace: 200 Pa</text>
        <text x="110" y="152" text-anchor="middle" font-size="9" fill="#666">Qty: <tspan id="g4_qty_svg" font-weight="700">—</tspan> pcs</text>

        <!-- F7 -->
        <rect x="210" y="20" width="160" height="120" rx="6" fill="white" stroke="#e09060" stroke-width="1.5"/>
        <text x="290" y="40" text-anchor="middle" font-size="11" font-weight="700" fill="#804010">F7 Bag Filter</text>
        <text x="290" y="54" text-anchor="middle" font-size="9" fill="#904820">ISO ePM1 ≥55%</text>
        <text x="290" y="67" text-anchor="middle" font-size="9" fill="#904820">ASHRAE MERV 13</text>
        <!-- bag filter look -->
        <rect x="225" y="75" width="12" height="45" rx="3" fill="#f0d0b0" stroke="#e09060" stroke-width="1"/>
        <rect x="241" y="75" width="12" height="50" rx="3" fill="#f0d0b0" stroke="#e09060" stroke-width="1"/>
        <rect x="257" y="75" width="12" height="45" rx="3" fill="#f0d0b0" stroke="#e09060" stroke-width="1"/>
        <rect x="273" y="75" width="12" height="50" rx="3" fill="#f0d0b0" stroke="#e09060" stroke-width="1"/>
        <rect x="289" y="75" width="12" height="45" rx="3" fill="#f0d0b0" stroke="#e09060" stroke-width="1"/>
        <rect x="305" y="75" width="12" height="50" rx="3" fill="#f0d0b0" stroke="#e09060" stroke-width="1"/>
        <rect x="321" y="75" width="12" height="45" rx="3" fill="#f0d0b0" stroke="#e09060" stroke-width="1"/>
        <text x="290" y="137" text-anchor="middle" font-size="9" fill="#804010">ΔP clean: 75 Pa</text>
        <text x="290" y="149" text-anchor="middle" font-size="9" fill="#804010">Replace: 350 Pa</text>
        <text x="290" y="158" text-anchor="middle" font-size="9" fill="#666">Qty: <tspan id="f7_qty_svg" font-weight="700">—</tspan> pcs</text>

        <!-- H14 HEPA -->
        <rect x="390" y="20" width="160" height="120" rx="6" fill="white" stroke="#80a0d0" stroke-width="1.5"/>
        <text x="470" y="40" text-anchor="middle" font-size="11" font-weight="700" fill="#1040a0">H14 HEPA</text>
        <text x="470" y="54" text-anchor="middle" font-size="9" fill="#2050b0">EN 1822 — 99.995%</text>
        <text x="470" y="67" text-anchor="middle" font-size="9" fill="#2050b0">Cleanroom / Medical</text>
        <!-- HEPA pleats -->
        <path d="M405,75 L415,120 L425,75 L435,120 L445,75 L455,120 L465,75 L475,120 L485,75 L495,120 L505,75 L515,120 L525,75 L535,120" stroke="#80a0d0" stroke-width="1.5" fill="none"/>
        <text x="470" y="137" text-anchor="middle" font-size="9" fill="#1040a0">ΔP clean: 250 Pa</text>
        <text x="470" y="149" text-anchor="middle" font-size="9" fill="#1040a0">Replace: 600 Pa</text>
        <text x="470" y="158" text-anchor="middle" font-size="9" fill="#666">Qty: <tspan id="h14_qty_svg" font-weight="700">—</tspan> pcs</text>

        <!-- G2 Exhaust -->
        <rect x="570" y="20" width="160" height="120" rx="6" fill="white" stroke="#b0b8c8" stroke-width="1.5"/>
        <text x="650" y="40" text-anchor="middle" font-size="11" font-weight="700" fill="#505870">G2 Exhaust</text>
        <text x="650" y="54" text-anchor="middle" font-size="9" fill="#607090">ISO Coarse &lt;60%</text>
        <text x="650" y="67" text-anchor="middle" font-size="9" fill="#607090">Return air pre-filter</text>
        <line x1="585" y1="80" x2="715" y2="80" stroke="#c0c8d8" stroke-width="8" stroke-dasharray="6,8"/>
        <line x1="585" y1="96" x2="715" y2="96" stroke="#c0c8d8" stroke-width="8" stroke-dasharray="6,8"/>
        <text x="650" y="128" text-anchor="middle" font-size="9" fill="#505870">ΔP clean: 20 Pa</text>
        <text x="650" y="140" text-anchor="middle" font-size="9" fill="#505870">Replace: 100 Pa</text>
        <text x="650" y="152" text-anchor="middle" font-size="9" fill="#666">Qty: <tspan id="g2e_qty_svg" font-weight="700">—</tspan> pcs</text>

        <!-- Flow arrows -->
        <text x="110" y="15" text-anchor="middle" font-size="9" fill="#888">→ Supply Flow →</text>
        <text x="650" y="15" text-anchor="middle" font-size="9" fill="#888">← Return Flow ←</text>
      </svg>
    </div>

    <div class="rcols" style="margin-top:12px">
      <div class="rcard">
        <div class="rcard-title">Supply Filter Train — G4 → F7 → H14(opt.)</div>
        <table class="rt">
          <tr><td>G4 Supply Qty</td><td id="f_g4s" class="result">—</td><td>pcs</td></tr>
          <tr><td>F7 Supply Qty</td><td id="f_f7s" class="result">—</td><td>pcs</td></tr>
          <tr><td>H14 HEPA (opt.)</td><td id="f_h14s" class="result">—</td><td>pcs</td></tr>
          <tr><td>ΔP G4+F7 (clean)</td><td id="f_dp_s" class="result">—</td><td>Pa</td></tr>
        </table>
      </div>
      <div class="rcard">
        <div class="rcard-title">Exhaust Filter Train — G2 → G4</div>
        <table class="rt">
          <tr><td>G2 Exhaust Qty</td><td id="f_g2e" class="result">—</td><td>pcs</td></tr>
          <tr><td>G4 Exhaust Qty</td><td id="f_g4e" class="result">—</td><td>pcs</td></tr>
        </table>
      </div>
    </div>
  </div>
</div>

<!-- ══════════════════ SUMMARY ══════════════════ -->
<div class="section page-break" id="s-summary">
  <div class="sec-hdr" onclick="tog(this)">
    <span class="sec-icon">📄</span><span class="sec-title">Engineering Summary Report</span>
    <span class="sec-std">ASHRAE Compliant Design</span><span class="chevron">▾</span>
  </div>
  <div class="sec-body">
    <div class="sum-banner">
      <div class="sum-banner-title" id="sum_proj">AHU Engineering Report</div>
      <div class="sum-banner-meta" id="sum_info">Location · Engineer · Date</div>
    </div>
    <div class="rcols3">
      <div class="rcard">
        <div class="rcard-title">💨 Airflow</div>
        <table class="rt">
          <tr><td>Supply</td><td id="sum_Vs" class="result">—</td><td>m³/h</td></tr>
          <tr><td>Exhaust</td><td id="sum_Ve" class="result">—</td><td>m³/h</td></tr>
          <tr><td>Outdoor Air</td><td id="sum_Voa" class="result">—</td><td>m³/h</td></tr>
          <tr><td>ASHRAE 62.1 Min</td><td id="sum_Vbz" class="result">—</td><td>m³/h</td></tr>
        </table>
      </div>
      <div class="rcard">
        <div class="rcard-title">🔄 HEX</div>
        <table class="rt">
          <tr><td>ε_s summer</td><td id="sum_eps_s" class="result">—</td><td>%</td></tr>
          <tr><td>ε_s winter</td><td id="sum_eps_w" class="result">—</td><td>%</td></tr>
          <tr><td>Q recovered (S)</td><td id="sum_Qhex" class="result">—</td><td>kW</td></tr>
          <tr><td>ASHRAE 90.1</td><td id="sum_hex_comp" class="result">—</td><td></td></tr>
        </table>
      </div>
      <div class="rcard">
        <div class="rcard-title">🧊 Cooling</div>
        <table class="rt">
          <tr><td>Q_total</td><td id="sum_Qt" class="result">—</td><td>kW</td></tr>
          <tr><td>SHR</td><td id="sum_SHR" class="result">—</td><td>—</td></tr>
          <tr><td>CHW Flow</td><td id="sum_Vchw" class="result">—</td><td>m³/h</td></tr>
          <tr><td>CHW Pipe DN</td><td id="sum_chw_dn" class="result">—</td><td></td></tr>
        </table>
      </div>
      <div class="rcard">
        <div class="rcard-title">🔥 Heating</div>
        <table class="rt">
          <tr><td>Q_heat</td><td id="sum_Qheat" class="result">—</td><td>kW</td></tr>
          <tr><td>HW Flow</td><td id="sum_Vhw" class="result">—</td><td>m³/h</td></tr>
          <tr><td>HW Pipe DN</td><td id="sum_hw_dn" class="result">—</td><td></td></tr>
        </table>
      </div>
      <div class="rcard">
        <div class="rcard-title">⚙ Fans</div>
        <table class="rt">
          <tr><td>Supply fan</td><td id="sum_Ps" class="result">—</td><td>kW</td></tr>
          <tr><td>Exhaust fan</td><td id="sum_Pe" class="result">—</td><td>kW</td></tr>
          <tr><td>Total power</td><td id="sum_Ptot" class="result">—</td><td>kW</td></tr>
          <tr><td>ASHRAE 90.1 SFP</td><td id="sum_sfp_comp" class="result">—</td><td></td></tr>
        </table>
      </div>
      <div class="rcard">
        <div class="rcard-title">✅ Compliance</div>
        <table class="rt">
          <tr><td>ASHRAE 62.1 OA</td><td id="sum_c1" class="result">—</td><td></td></tr>
          <tr><td>90.1 HEX ε_s</td><td id="sum_c2" class="result">—</td><td></td></tr>
          <tr><td>90.1 Fan SFP</td><td id="sum_c3" class="result">—</td><td></td></tr>
        </table>
      </div>
    </div>
    <div style="margin-top:14px;padding:11px 14px;background:var(--blue-lt);border:1px solid var(--blue-bd);border-radius:7px;font-size:10.5px;color:var(--text-2);line-height:1.9">
      <strong style="color:var(--navy)">References: </strong>
      ASHRAE Fundamentals Handbook 2021 Ch.1 (Psychrometrics) ·
      ASHRAE HoF 2021 Ch.26 (Heat Exchangers, ε-NTU Eq.26.56) ·
      ASHRAE 90.1-2022 §6.5.3 (Fan SFP) · §6.5.6 Table 6.5.6.1 (Energy Recovery CZ4) ·
      ASHRAE 62.1-2022 §6.2.2 (Ventilation Rate Procedure) ·
      ISO 16890-1:2016 (Air Filters) · EN 1822-1:2019 (HEPA) · Buck (1981) Pws equation
    </div>
  </div>
</div>

</main>
</div>

<script>
// ═══════════════════════════════════════════════════════════════════
//  ASHRAE AHU CALCULATOR — JavaScript Engine v2
// ═══════════════════════════════════════════════════════════════════

const $ = id => document.getElementById(id);
const n = id => parseFloat($(id).value) || 0;
function set(id, v, d=2){ const el=$(id); if(el) el.textContent = typeof v==='number' ? (isNaN(v)?'—':v.toFixed(d)) : (v??'—'); }

function tog(hdr){ const b=hdr.nextElementSibling; b.classList.toggle('hidden'); hdr.classList.toggle('closed'); }

// ── Psychrometrics ────────────────────────────────────────────────
function Pws(T){ return T>=0 ? 0.61078*Math.exp(17.269*T/(237.3+T)) : 0.61078*Math.exp(21.875*T/(265.5+T)); }
function Patm(z){ return 101.325*Math.pow(1-2.25577e-5*z, 5.2559); }
function calcW(T,RH,P){ const p=Pws(T),phi=RH/100; return 0.621945*(phi*p)/(P-phi*p); }
function calcH(T,W){ return 1.006*T+W*(2501+1.86*T); }
function calcV(T,W,P){ return 0.287055*(T+273.15)*(1+1.607858*W)/P; }
function calcTd(T,RH){ const a=Math.log(Math.max(RH,0.1)/100)+17.625*T/(243.04+T); return 243.04*a/(17.625-a); }

// ── HEX ε-NTU (crossflow both unmixed, ASHRAE HoF 2021 Ch.26 Eq.26.56) ─
function eps_cf(NTU, Cr){
  if(Cr<0.001) return 1-Math.exp(-NTU);
  return 1-Math.exp((Math.pow(NTU,0.22)/Cr)*(Math.exp(-Cr*Math.pow(NTU,0.78))-1));
}
function NTU_from_eps(eps, Cr){
  let ntu = Cr>=0.95 ? Math.pow(-Math.log(1-Math.min(eps,0.999)),1.08)
                     : -Math.log(1-Math.min(eps,0.999)*Cr)/Math.pow(Cr,0.22);
  for(let i=0;i<60;i++){
    const f=eps_cf(ntu,Cr)-eps, dn=1e-7;
    const df=(eps_cf(ntu+dn,Cr)-eps_cf(ntu-dn,Cr))/(2*dn);
    const step=f/Math.max(Math.abs(df),1e-12)*Math.sign(df);
    ntu-=step; if(Math.abs(step)<1e-10) break;
  }
  return Math.max(0.05,ntu);
}

function dnPipe(mm){ const t=[[15,15.8],[20,21.6],[25,26.7],[32,35.9],[40,41.9],[50,52.5],[65,62.7],[80,77.9],[100,102.3],[125,128.2],[150,154.0]]; for(const [d,i] of t) if(mm<=i) return 'DN'+d; return 'DN200+'; }

// ── GLOBAL STATE ──────────────────────────────────────────────────
let G = {}; // computed values shared across functions

function calc(){
  const z=n('alt'), P=Patm(z);
  const TS=n('oaS_db'), RHS=n('oaS_rh');
  const TW=n('oaW_db'), RHW=n('oaW_rh');
  const TiS=n('inS_db'), RHiS=n('inS_rh');
  const Vs=n('Vs'), Ve=n('Ve'), Voa=n('Voa');
  const Az=n('Az'), Pz=n('Pz'), Rp=n('Rp'), Ra=n('Ra');
  const epsSpec=n('eps_spec'), hexVf=n('hex_vf'), hexK=n('hex_k'), T3=n('hex_T3');
  const coolTout=n('cool_Tout'), coolWout=n('cool_Wout'), coolVf=n('cool_vf');
  const chwTs=n('chw_Ts'), chwTr=n('chw_Tr');
  const heatTout=n('heat_Tout'), hwTs=n('hw_Ts'), hwTr=n('hw_Tr');
  const dPs=n('dPs'), dPe=n('dPe'), etaFan=n('eta_fan'), etaMot=n('eta_mot');
  const g4cap=n('g4cap'), f7cap=n('f7cap'), h14cap=n('h14cap');

  // Psychro — outdoor summer
  const WS=calcW(TS,RHS,P), hS=calcH(TS,WS), vS=calcV(TS,WS,P);
  const rhoS=1/vS, TdS=calcTd(TS,RHS), AHS=WS/vS*1000, PwsS=Pws(TS);
  // outdoor winter
  const WW=calcW(TW,RHW,P), hW=calcH(TW,WW), vW=calcV(TW,WW,P);
  const rhoW=1/vW, TdW=calcTd(TW,RHW), AHW=WW/vW*1000, PwsW=Pws(TW);
  // indoor/room
  const Wi=calcW(TiS,RHiS,P);
  // mass flows
  const ms=Vs/3600*rhoS, me=Ve/3600*rhoS;
  const cp=1.006;
  const Cs=ms*cp, Ce=me*cp, Cmin=Math.min(Cs,Ce), Cmax=Math.max(Cs,Ce);
  const Cr=Cmin/Cmax;
  const NTU=NTU_from_eps(epsSpec,Cr), epsCalc=eps_cf(NTU,Cr);

  // HEX summer (T1=OA hot, T3=room exhaust)
  const T2s=TS+epsCalc*(T3-TS);   // OA leaving → cooling coil
  const T4s=T3-epsCalc*Cr*(T3-TS); // exhaust leaving
  const QhexS=Cmin*Math.abs(T2s-TS)*1000; // W
  // HEX winter (T1=OA cold, T3=room exhaust warm)
  const T2w=TW+epsCalc*(T3-TW);
  const T4w=T3-epsCalc*Cr*(T3-TW);
  const QhexW=Cmin*Math.abs(T2w-TW)*1000;
  const dP_hex=hexK*Math.pow(hexVf,1.8)*(rhoS/1.20);

  // Cooling coil (air enters at T2s)
  const QsC=ms*1.006*(T2s-coolTout)*1000;
  const QlC=ms*(WS-coolWout)*2501*1000;
  const QtC=QsC+QlC;
  const SHR=QtC>0?QsC/QtC:0;
  const dTchw=chwTr-chwTs;
  const VchwLs=QtC/1000*1000/(4186*Math.max(dTchw,0.1));
  const Vchw=VchwLs*3.6, VchwM3s=VchwLs/1000;
  const pipeIdC=Math.sqrt(4*VchwM3s/Math.PI/1.0)*1000;
  const cond=ms*(WS-coolWout)*3600;
  const coolArea=Vs/3600/coolVf;

  // Heating coil (air enters at T2w)
  const QhH=ms*1.006*(heatTout-T2w)*1000;
  const dThw=hwTs-hwTr;
  const VhwLs=QhH/1000*1000/(4186*Math.max(dThw,0.1));
  const Vhw=VhwLs*3.6, VhwM3s=VhwLs/1000;
  const pipeIdH=Math.sqrt(4*VhwM3s/Math.PI/1.0)*1000;

  // Fans
  const PshaftS=Vs/3600*dPs/etaFan, PmotS=PshaftS/etaMot, SFPS=PmotS/Vs;
  const PshaftE=Ve/3600*dPe/etaFan, PmotE=PshaftE/etaMot, SFPE=PmotE/Ve;

  // 62.1 OA
  const Vbz=((Rp*Pz+Ra*Az)/1000)*3600;
  const oa_ok=Voa>=Vbz;
  const hex_ok_s=epsCalc>=0.50, hex_ok_w=epsCalc>=0.50;
  const sfp_ok_s=SFPS<=2.5, sfp_ok_e=SFPE<=2.5;

  // Filters
  const g4s=Math.ceil(Vs/g4cap), f7s=Math.ceil(Vs/f7cap), h14s=Math.ceil(Vs/h14cap);
  const g2e=Math.ceil(Ve/3400), g4e=Math.ceil(Ve/g4cap);

  // ── Store global state for charts ────────────────────────────
  G = {P,TS,RHS,TW,RHW,WS,hS,WW,hW,Wi,
       T2s,T2w,coolTout,coolWout,TiS,RHiS,
       epsCalc,NTU,Cr,Cs,Ce,Cmin,Cmax,
       Vs,Ve,dPs,dPe,PmotS,PmotE,SFPS,SFPE,etaFan,
       ms,QhexS:QhexS/1000,QtC:QtC/1000,QhH:QhH/1000,SHR,
       pipeIdC,pipeIdH,Vchw,Vhw};

  // ── Update formula substitution text ────────────────────────
  $('patm_sub').textContent=`→ z=${z} m  →  P_atm = ${P.toFixed(2)} kPa`;
  $('pws_sub').textContent=`Summer Pws(${TS}°C)=${PwsS.toFixed(4)} kPa  |  Winter Pws(${TW}°C)=${Pws(TW).toFixed(4)} kPa`;
  $('w_sub').textContent=`Summer W=${WS.toFixed(5)} kg/kg  |  Winter W=${WW.toFixed(5)} kg/kg`;
  $('h_sub').textContent=`Summer h=${hS.toFixed(2)} kJ/kg  |  Winter h=${hW.toFixed(2)} kJ/kg`;
  $('rho_sub').textContent=`Summer ρ=${rhoS.toFixed(4)} kg/m³  |  Winter ρ=${rhoW.toFixed(4)} kg/m³`;
  $('vbz_sub').textContent=`V_bz = (${Rp}×${Pz} + ${Ra}×${Az})/1000×3600 = ${Vbz.toFixed(0)} m³/h`;
  $('hex_sub').textContent=`NTU=${NTU.toFixed(3)} | C_r=${Cr.toFixed(4)} | ε_s=${(epsCalc*100).toFixed(1)}%`;
  $('cool_sub').textContent=`T_in=${T2s.toFixed(1)}°C (HEX) | Q_s=${(QsC/1000).toFixed(1)} kW | Q_l=${(QlC/1000).toFixed(1)} kW`;
  $('heat_sub').textContent=`T_in=${T2w.toFixed(1)}°C (HEX winter) | Q_heat=${(QhH/1000).toFixed(1)} kW`;

  // ── Outdoor calcs ────────────────────────────────────────────
  set('rS_P',P,3); set('rW_P',P,3);
  set('rS_td',TdS,1); set('rW_td',TdW,1);

  // ── Psychro display ──────────────────────────────────────────
  set('ps_db',TS,1); set('ps_pws',PwsS,4); set('ps_W',WS,5);
  set('ps_h',hS,2); set('ps_rho',rhoS,4); set('ps_td',TdS,1);
  set('ps_ah',AHS,2); set('ps_ms',ms,4);
  set('pw_db',TW,1); set('pw_pws',Pws(TW),4); set('pw_W',WW,5);
  set('pw_h',hW,2); set('pw_rho',rhoW,4); set('pw_td',TdW,1);
  set('pw_ah',AHW,2); set('pw_me',me,4);

  // ── ASHRAE 62.1 ──────────────────────────────────────────────
  $('oa_check').className='pill-row '+(oa_ok?'ok':'fail');
  set('r_Vbz',Vbz,0);
  $('r_oa_ok').textContent=oa_ok?`✓ OK  (${Voa} ≥ ${Vbz.toFixed(0)})`:`✗ FAIL  (need ${Vbz.toFixed(0)})`;

  // ── HEX ──────────────────────────────────────────────────────
  set('hs_T1',TS,1); set('hs_T3',T3,1); set('hs_Cr',Cr,4); set('hs_NTU',NTU,3);
  set('hs_eps',(epsCalc*100),1); set('hs_T2',T2s,1); set('hs_T4',T4s,1);
  set('hs_Qs',QhexS/1000,1); set('hs_dP',dP_hex,0);
  set('hw_T1',TW,1); set('hw_T3',T3,1); set('hw_Cr',Cr,4); set('hw_NTU',NTU,3);
  set('hw_eps',(epsCalc*100),1); set('hw_T2',T2w,1); set('hw_T4',T4w,1);
  set('hw_Qs',QhexW/1000,1); set('hw_dP',dP_hex,0);
  $('hex_comp_s').className='pill-row '+(hex_ok_s?'ok':'fail');
  $('hex_comp_w').className='pill-row '+(hex_ok_w?'ok':'fail');
  $('hex_comp_s_v').textContent=hex_ok_s?`✓ ${(epsCalc*100).toFixed(1)}% ≥ 50%`:`✗ ${(epsCalc*100).toFixed(1)}% < 50%`;
  $('hex_comp_w_v').textContent=hex_ok_w?`✓ ${(epsCalc*100).toFixed(1)}% ≥ 50%`:`✗ ${(epsCalc*100).toFixed(1)}% < 50%`;

  // ── Cooling ──────────────────────────────────────────────────
  set('cool_Tin',T2s,1); set('cool_Qs',QsC/1000,1); set('cool_Ql',QlC/1000,1);
  set('cool_Qt',QtC/1000,1); set('cool_SHR',SHR,2); set('cool_cond',cond,1);
  set('cool_area',coolArea,2); set('cool_dT',dTchw,1);
  set('cool_Vchw',Vchw,2); set('cool_pid',pipeIdC,1); $('cool_DN').textContent=dnPipe(pipeIdC);

  // ── Heating ──────────────────────────────────────────────────
  set('heat_Tin',T2w,1); set('heat_Q',QhH/1000,1); set('heat_elec',QhH/1000,1);
  set('heat_dT',dThw,1); set('heat_Vhw',Vhw,2); set('heat_pid',pipeIdH,1);
  $('heat_DN').textContent=dnPipe(pipeIdH);

  // ── Fans ──────────────────────────────────────────────────────
  set('fs_V',Vs,0); set('fs_dP',dPs,0); set('fs_shaft',PshaftS,0);
  set('fs_motor',PmotS/1000,2); set('fs_bhp',PmotS/745.7,2); set('fs_sfp',SFPS,3);
  set('fe_V',Ve,0); set('fe_dP',dPe,0); set('fe_shaft',PshaftE,0);
  set('fe_motor',PmotE/1000,2); set('fe_bhp',PmotE/745.7,2); set('fe_sfp',SFPE,3);
  $('fan_s_comp').className='pill-row '+(sfp_ok_s?'ok':'fail');
  $('fan_e_comp').className='pill-row '+(sfp_ok_e?'ok':'fail');
  $('fan_s_v').textContent=sfp_ok_s?`✓ ${SFPS.toFixed(3)} ≤ 2.5`:`✗ ${SFPS.toFixed(3)} > 2.5`;
  $('fan_e_v').textContent=sfp_ok_e?`✓ ${SFPE.toFixed(3)} ≤ 2.5`:`✗ ${SFPE.toFixed(3)} > 2.5`;

  // ── Filters ──────────────────────────────────────────────────
  set('f_g4s',g4s,0); set('f_f7s',f7s,0); set('f_h14s',h14s,0); set('f_dp_s',115,0);
  set('f_g2e',g2e,0); set('f_g4e',g4e,0);
  if($('g4_qty_svg')) $('g4_qty_svg').textContent=g4s;
  if($('f7_qty_svg')) $('f7_qty_svg').textContent=f7s;
  if($('h14_qty_svg')) $('h14_qty_svg').textContent=h14s;
  if($('g2e_qty_svg')) $('g2e_qty_svg').textContent=g2e;

  // ── AHU diagram labels ────────────────────────────────────────
  if($('hex_eps_diag')) $('hex_eps_diag').textContent=(epsCalc*100).toFixed(0)+'%';
  if($('shr_diag')) $('shr_diag').textContent=SHR.toFixed(2);
  if($('qheat_diag')) $('qheat_diag').textContent=(QhH/1000).toFixed(0);
  if($('sfp_diag')) $('sfp_diag').textContent=SFPS.toFixed(2);

  // ── Summary ──────────────────────────────────────────────────
  if($('sum_proj')) $('sum_proj').textContent=$('pName').value+' — AHU Engineering Report';
  if($('sum_info')) $('sum_info').textContent=[$('pLoc').value,$('pEng').value,$('pDate').value].join('  ·  ');
  set('sum_Vs',Vs,0); set('sum_Ve',Ve,0); set('sum_Voa',Voa,0); set('sum_Vbz',Vbz,0);
  set('sum_eps_s',(epsCalc*100),1); set('sum_eps_w',(epsCalc*100),1);
  set('sum_Qhex',QhexS/1000,1);
  $('sum_hex_comp').textContent=(hex_ok_s&&hex_ok_w)?'✓ OK':'✗ FAIL';
  set('sum_Qt',QtC/1000,1); set('sum_SHR',SHR,2); set('sum_Vchw',Vchw,2);
  $('sum_chw_dn').textContent=dnPipe(pipeIdC);
  set('sum_Qheat',QhH/1000,1); set('sum_Vhw',Vhw,2);
  $('sum_hw_dn').textContent=dnPipe(pipeIdH);
  set('sum_Ps',PmotS/1000,2); set('sum_Pe',PmotE/1000,2);
  set('sum_Ptot',(PmotS+PmotE)/1000,2);
  $('sum_sfp_comp').textContent=(sfp_ok_s&&sfp_ok_e)?'✓ OK':'✗ FAIL';
  $('sum_c1').textContent=oa_ok?'✓ OK':'✗ FAIL';
  $('sum_c2').textContent=(hex_ok_s&&hex_ok_w)?'✓ OK':'✗ FAIL';
  $('sum_c3').textContent=(sfp_ok_s&&sfp_ok_e)?'✓ OK':'✗ FAIL';
  if($('chart_P')) $('chart_P').textContent=P.toFixed(2);

  // ── Redraw charts ─────────────────────────────────────────────
  drawPsychro();
  drawFanCurve('fanSupplyCanvas', Vs, dPs, PmotS, etaFan, '#1f6fd4', '⬆ Supply Fan');
  drawFanCurve('fanExhCanvas',    Ve, dPe, PmotE, etaFan, '#606878', '⬇ Exhaust Fan');
}

// ═══════════════════════════════════════════════════════════════════
//  PSYCHROMETRIC CHART
// ═══════════════════════════════════════════════════════════════════
function drawPsychro(){
  const canvas=$('psychroCanvas'); if(!canvas) return;
  const ctx=canvas.getContext('2d');
  const W=canvas.width, H=canvas.height;
  const ml=62, mr=24, mt=16, mb=50;
  const cw=W-ml-mr, ch=H-mt-mb;
  const Tmin=-10, Tmax=50, Wmin=0, Wmax=0.030;
  const P=G.P||96;

  function tx(T){ return ml+(T-Tmin)/(Tmax-Tmin)*cw; }
  function ty(W){ return mt+(Wmax-W)/(Wmax-Wmin)*ch; }

  ctx.clearRect(0,0,W,H);
  ctx.fillStyle='#fafcff'; ctx.fillRect(0,0,W,H);

  // grid
  ctx.strokeStyle='#e0e8f4'; ctx.lineWidth=0.7;
  for(let T=Tmin;T<=Tmax;T+=5){ ctx.beginPath(); ctx.moveTo(tx(T),mt); ctx.lineTo(tx(T),mt+ch); ctx.stroke(); }
  for(let w=0;w<=Wmax;w+=0.005){ ctx.beginPath(); ctx.moveTo(ml,ty(w)); ctx.lineTo(ml+cw,ty(w)); ctx.stroke(); }

  // constant enthalpy lines (diagonal)
  ctx.strokeStyle='#d0dff0'; ctx.lineWidth=0.7; ctx.setLineDash([4,4]);
  for(let h=-10;h<=120;h+=10){
    let pts=[];
    for(let T=Tmin;T<=Tmax;T+=1){
      const w=(h-1.006*T)/(2501+1.86*T);
      if(w>=0&&w<=Wmax+0.002) pts.push([tx(T),ty(w)]);
    }
    if(pts.length>1){ ctx.beginPath(); ctx.moveTo(pts[0][0],pts[0][1]); pts.forEach(p=>ctx.lineTo(p[0],p[1])); ctx.stroke(); }
  }
  ctx.setLineDash([]);

  // RH curves
  const rhColors={'10':'#d8e8f8','20':'#c8daf0','30':'#b8cce8','40':'#a0b8e0','50':'#88a4d8',
                  '60':'#6890d0','70':'#4878c8','80':'#2860c0','90':'#1050b0','100':'#0840a0'};
  for(const [rh,col] of Object.entries(rhColors)){
    const R=+rh; ctx.strokeStyle=col; ctx.lineWidth=(R===100)?2:0.9;
    ctx.beginPath(); let first=true;
    for(let T=Tmin;T<=Tmax;T+=0.5){
      const pws=Pws(T), phi=R/100;
      const w=0.621945*(phi*pws)/(P-phi*pws);
      if(w<0||w>Wmax+0.001) continue;
      if(first){ ctx.moveTo(tx(T),ty(w)); first=false; } else ctx.lineTo(tx(T),ty(w));
    }
    ctx.stroke();
    // RH label at end
    if(R%20===0||R===100){
      let TL=45; const pws=Pws(TL),phi=R/100,wL=0.621945*(phi*pws)/(P-phi*pws);
      if(wL>=0&&wL<=Wmax){ ctx.fillStyle=col; ctx.font='9px IBM Plex Mono,monospace'; ctx.fillText(R+'%',tx(TL)+3,ty(wL)+3); }
    }
  }

  // axes
  ctx.strokeStyle='#8090a8'; ctx.lineWidth=1.2;
  ctx.beginPath(); ctx.moveTo(ml,mt); ctx.lineTo(ml,mt+ch); ctx.lineTo(ml+cw,mt+ch); ctx.stroke();

  // X axis labels
  ctx.fillStyle='#3d5470'; ctx.font='10px IBM Plex Mono,monospace'; ctx.textAlign='center';
  for(let T=Tmin;T<=Tmax;T+=5){ ctx.fillText(T+'°C',tx(T),mt+ch+14); }
  ctx.font='11px IBM Plex Mono,monospace'; ctx.fillText('Dry-Bulb Temperature [°C]',ml+cw/2,mt+ch+32);

  // Y axis labels
  ctx.textAlign='right';
  for(let w=0;w<=Wmax;w+=0.005){ ctx.fillText(w.toFixed(3),ml-5,ty(w)+3); }
  ctx.save(); ctx.translate(14,mt+ch/2); ctx.rotate(-Math.PI/2);
  ctx.textAlign='center'; ctx.font='11px IBM Plex Mono,monospace'; ctx.fillText('Humidity Ratio W [kg/kg_da]',0,0);
  ctx.restore();

  // ── State points ──────────────────────────────────────────────
  const pts=[
    {T:G.TS, W:G.WS,  col:'#c03010', lbl:'① OA Summer', off:[8,-6]},
    {T:G.TW, W:G.WW,  col:'#1060b0', lbl:'② OA Winter',  off:[8,4]},
    {T:G.T2s,W:G.WS,  col:'#e07000', lbl:'③ After HEX☀', off:[8,-6]},
    {T:G.T2w,W:G.WW,  col:'#0880c0', lbl:'④ After HEX❄', off:[8,4]},
    {T:G.coolTout,W:G.coolWout,col:'#0070a0',lbl:'⑤ Supply Air',off:[8,4]},
    {T:G.TiS,W:G.Wi,  col:'#006030', lbl:'⑥ Room / Exh',  off:[8,-6]},
  ];

  // Process lines
  function arrow(x1,y1,x2,y2,col){
    ctx.strokeStyle=col; ctx.lineWidth=1.5; ctx.setLineDash([5,3]);
    ctx.beginPath(); ctx.moveTo(x1,y1); ctx.lineTo(x2,y2); ctx.stroke(); ctx.setLineDash([]);
    const ang=Math.atan2(y2-y1,x2-x1);
    ctx.fillStyle=col; ctx.beginPath();
    ctx.moveTo(x2,y2);
    ctx.lineTo(x2-10*Math.cos(ang-0.3),y2-10*Math.sin(ang-0.3));
    ctx.lineTo(x2-10*Math.cos(ang+0.3),y2-10*Math.sin(ang+0.3));
    ctx.closePath(); ctx.fill();
  }
  // Summer process: ①→③→⑤
  arrow(tx(G.TS),ty(G.WS),tx(G.T2s),ty(G.WS),'#e07000');
  arrow(tx(G.T2s),ty(G.WS),tx(G.coolTout),ty(G.coolWout),'#0070a0');
  // Winter process: ②→④
  arrow(tx(G.TW),ty(G.WW),tx(G.T2w),ty(G.WW),'#0880c0');

  // Draw state points
  pts.forEach(({T,W,col,lbl,off})=>{
    if(T<Tmin||T>Tmax||W<0||W>Wmax) return;
    const x=tx(T), y=ty(W);
    ctx.shadowColor=col; ctx.shadowBlur=6;
    ctx.fillStyle=col; ctx.beginPath(); ctx.arc(x,y,6,0,Math.PI*2); ctx.fill();
    ctx.fillStyle='#fff'; ctx.beginPath(); ctx.arc(x,y,3,0,Math.PI*2); ctx.fill();
    ctx.shadowBlur=0;
    ctx.fillStyle=col; ctx.font='bold 10px IBM Plex Mono,monospace';
    ctx.textAlign=off[0]>0?'left':'right';
    ctx.fillText(lbl,x+off[0],y+off[1]);
  });
}

// ═══════════════════════════════════════════════════════════════════
//  FAN CURVE
// ═══════════════════════════════════════════════════════════════════
function drawFanCurve(canvasId, Vdes, dPdes, Pmot, eta, color, label){
  const canvas=$(canvasId); if(!canvas) return;
  const ctx=canvas.getContext('2d');
  const CW=canvas.width, CH=canvas.height;
  const ml=52, mr=16, mt=24, mb=42;
  const cw=CW-ml-mr, ch=CH-mt-mb;
  ctx.clearRect(0,0,CW,CH);
  ctx.fillStyle='#fafcff'; ctx.fillRect(0,0,CW,CH);

  // Axes range
  const Vmax=Vdes*1.6, Pmax=dPdes*1.8;
  function tx(V){ return ml+V/Vmax*cw; }
  function ty(P){ return mt+(Pmax-P)/Pmax*ch; }

  // Grid
  ctx.strokeStyle='#e4ecf6'; ctx.lineWidth=0.7;
  for(let i=0;i<=4;i++){ const V=Vmax*i/4; ctx.beginPath(); ctx.moveTo(tx(V),mt); ctx.lineTo(tx(V),mt+ch); ctx.stroke(); }
  for(let i=0;i<=4;i++){ const P=Pmax*i/4; ctx.beginPath(); ctx.moveTo(ml,ty(P)); ctx.lineTo(ml+cw,ty(P)); ctx.stroke(); }

  // Fan curve: P_fan = P0*(1-(V/Vmax_fan)^1.8)  — shutoff at 1.3×design pressure
  const P0=dPdes*1.35, Vmax_fan=Vdes*1.45;
  ctx.strokeStyle=color; ctx.lineWidth=2.5;
  ctx.beginPath();
  for(let V=0;V<=Vmax_fan;V+=Vmax_fan/100){
    const P=P0*(1-Math.pow(V/Vmax_fan,1.8));
    if(P<0) break;
    V===0?ctx.moveTo(tx(V),ty(P)):ctx.lineTo(tx(V),ty(P));
  }
  ctx.stroke();

  // System curve: P_sys = dPdes*(V/Vdes)^2
  ctx.strokeStyle='#e06020'; ctx.lineWidth=1.8; ctx.setLineDash([5,3]);
  ctx.beginPath();
  for(let V=0;V<=Vmax*0.95;V+=Vmax/100){
    const P=dPdes*Math.pow(V/Vdes,2);
    V===0?ctx.moveTo(tx(V),ty(P)):ctx.lineTo(tx(V),ty(P));
  }
  ctx.stroke(); ctx.setLineDash([]);

  // Efficiency curve (secondary, scaled)
  const etaMax=eta*1.05;
  ctx.strokeStyle='#20a060'; ctx.lineWidth=1.5; ctx.setLineDash([3,3]);
  ctx.beginPath();
  for(let V=Vdes*0.3;V<=Vmax_fan*0.95;V+=Vmax_fan/100){
    const P_fan=P0*(1-Math.pow(V/Vmax_fan,1.8));
    if(P_fan<=0) break;
    const eta_pt=etaMax*Math.sin(Math.PI*(V-Vdes*0.3)/(Vmax_fan*0.9-Vdes*0.3));
    const scaled=eta_pt*Pmax*0.7/etaMax;
    V===Vdes*0.3?ctx.moveTo(tx(V),ty(scaled)):ctx.lineTo(tx(V),ty(scaled));
  }
  ctx.stroke(); ctx.setLineDash([]);

  // Operating point
  const xOP=tx(Vdes), yOP=ty(dPdes);
  ctx.fillStyle='#ff0000'; ctx.shadowColor='#ff0000'; ctx.shadowBlur=8;
  ctx.beginPath(); ctx.arc(xOP,yOP,7,0,Math.PI*2); ctx.fill();
  ctx.fillStyle='#fff'; ctx.beginPath(); ctx.arc(xOP,yOP,3,0,Math.PI*2); ctx.fill();
  ctx.shadowBlur=0;

  // Axes
  ctx.strokeStyle='#8090a8'; ctx.lineWidth=1.2;
  ctx.beginPath(); ctx.moveTo(ml,mt); ctx.lineTo(ml,mt+ch); ctx.lineTo(ml+cw,mt+ch); ctx.stroke();

  // Labels X
  ctx.fillStyle='#3d5470'; ctx.font='9px IBM Plex Mono,monospace'; ctx.textAlign='center';
  for(let i=0;i<=4;i++){ ctx.fillText((Vmax*i/4/1000).toFixed(1),tx(Vmax*i/4),mt+ch+13); }
  ctx.fillText('Flow [×10³ m³/h]',ml+cw/2,mt+ch+28);

  // Labels Y
  ctx.textAlign='right';
  for(let i=0;i<=4;i++){ ctx.fillText((Pmax*i/4).toFixed(0),ml-4,ty(Pmax*i/4)+3); }
  ctx.save(); ctx.translate(12,mt+ch/2); ctx.rotate(-Math.PI/2);
  ctx.textAlign='center'; ctx.fillText('Static Pressure [Pa]',0,0); ctx.restore();

  // Title & annotations
  ctx.fillStyle=color; ctx.font='bold 10px IBM Plex Mono,monospace'; ctx.textAlign='left';
  ctx.fillText('── Fan Curve',ml+8,mt-8);
  ctx.fillStyle='#e06020'; ctx.fillText('- - System Curve',ml+100,mt-8);
  ctx.fillStyle='#20a060'; ctx.fillText('--- Efficiency',ml+210,mt-8);

  // Operating point label
  ctx.fillStyle='#d00'; ctx.font='bold 9px IBM Plex Mono,monospace'; ctx.textAlign='left';
  ctx.fillText(`OP: ${(Vdes/1000).toFixed(1)}k m³/h, ${dPdes} Pa`,xOP+10,yOP-8);
  ctx.fillText(`P_mot = ${(Pmot/1000).toFixed(2)} kW`,xOP+10,yOP+6);

  // SFP line
  ctx.fillStyle='#604'; ctx.font='9px IBM Plex Mono,monospace'; ctx.textAlign='center';
  ctx.fillText(`SFP = ${(Pmot/Vdes).toFixed(3)} W·s/m³`,ml+cw/2,mt+6);
}

// ── Nav highlight ─────────────────────────────────────────────────
window.addEventListener('scroll',()=>{
  const links=document.querySelectorAll('nav a');
  const secs=document.querySelectorAll('.section');
  let cur='';
  secs.forEach(s=>{ if(window.scrollY>=s.offsetTop-100) cur='#'+s.id; });
  links.forEach(a=>a.classList.toggle('active',a.getAttribute('href')===cur));
},{passive:true});

function resetDefaults(){
  const defs={alt:500,oaS_db:38,oaS_wb:24,oaS_rh:35,oaW_db:-4,oaW_wb:-4,oaW_rh:90,
    inS_db:24,inS_rh:50,inW_db:22,inW_rh:40,
    Vs:3500,Ve:2500,Voa:1500,Az:500,Pz:50,Rp:10,Ra:0.3,
    eps_spec:0.75,hex_vf:2.5,hex_k:15,hex_T3:24,
    cool_Tout:14,cool_Wout:0.0100,cool_vf:2.5,chw_Ts:6,chw_Tr:12,
    heat_Tout:22,hw_Ts:80,hw_Tr:60,
    dPs:830,dPe:540,eta_fan:0.70,eta_mot:0.92,
    g4cap:3400,f7cap:2550,h14cap:2800};
  Object.entries(defs).forEach(([k,v])=>{ const el=$(k); if(el) el.value=v; });
  calc();
}

// Initial run
calc();

// Draft autosave (localStorage + cookie fallback) — /calc/_draft-store.js
(function(){
  if (typeof DraftStore === 'undefined') return;
  try {
    const d = DraftStore.create('ahu-ashrae');
    const touched = d.restoreInputs();
    d.autosaveInputs({debounce: 400});
    if (touched > 0) { try { calc(); } catch(_) {} }
    window.__DRAFT_AHU__ = d;
  } catch (e) { console.warn('draft-store init failed', e); }
})();
</script>
</body>
</html>
