<!DOCTYPE html>
<html lang="ka">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>პარკინგის ვენტილაცია — CO + Smoke Simulator</title>
<link rel="stylesheet" href="/calc/_base.css">
<link rel="stylesheet" href="/calc/_editor-ui.css">
<link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/katex.min.css">
<script src="/calc/_theme-sync.js"></script>
<script src="/calc/_editor-panels.js"></script>
<script src="/calc/_project-bridge.js"></script>
<script src="/calc/_editor-pip.js"></script>
<script defer src="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/katex.min.js"></script>
<script type="importmap">
{
  "imports": {
    "three": "https://unpkg.com/three@0.160.0/build/three.module.js",
    "three/addons/": "https://unpkg.com/three@0.160.0/examples/jsm/"
  }
}
</script>
<style>
  html, body { height: 100%; overflow: hidden; }
  body { display: flex; flex-direction: column; }

  .sp-header {
    display: flex; align-items: center; gap: 12px; flex-wrap: wrap;
    padding: 10px 16px;
    background: var(--sur);
    border-bottom: 1px solid var(--bdr);
    flex: 0 0 auto;
  }
  .sp-header h1 {
    font-size: 13px; font-weight: 700; color: var(--navy); letter-spacing: 0.01em;
  }
  .sp-header .badge {
    font-family: var(--font-mono);
    font-size: 9px;
    background: var(--blue-lt);
    color: var(--blue);
    padding: 3px 8px;
    border-radius: 10px;
    font-weight: 700;
    letter-spacing: 0.05em;
  }
  .sp-header .spacer { flex: 1; }
  .sp-header .summary {
    font-family: var(--font-mono);
    font-size: 10px;
    color: var(--text-2);
    padding: 4px 10px;
    background: var(--sur-2);
    border: 1px solid var(--bdr);
    border-radius: 6px;
    display: flex;
    gap: 10px;
    align-items: center;
    flex-wrap: wrap;
  }
  .sp-header .summary b { color: var(--navy); font-weight: 700; }
  .sp-header .header-actions {
    display: flex;
    gap: 8px;
    align-items: center;
    flex-wrap: wrap;
  }
  .sp-header .header-actions .btn {
    flex: 0 0 auto;
    padding: 6px 10px;
    font-size: 10px;
  }

  .sp-root {
    display: grid;
    grid-template-columns: var(--sp-side-w, 300px) 6px 1fr;
    flex: 1 1 0;
    min-height: 0;
  }

  .sp-side {
    background: var(--sur);
    border-right: 1px solid var(--bdr);
    overflow-y: auto;
    padding: 12px;
    min-width: 0;
  }

  .sp-resizer {
    background: var(--bdr);
    cursor: col-resize;
    position: relative;
    transition: background .15s;
    user-select: none;
  }
  .sp-resizer:hover,
  .sp-resizer.active { background: var(--blue); }
  .sp-resizer::after {
    content: '';
    position: absolute;
    left: 50%; top: 50%;
    transform: translate(-50%, -50%);
    width: 2px; height: 36px;
    background: var(--text-3);
    border-radius: 2px;
    opacity: .5;
    transition: opacity .15s, background .15s;
  }
  .sp-resizer:hover::after,
  .sp-resizer.active::after { background: #fff; opacity: 1; }
  body.sp-resizing { cursor: col-resize !important; user-select: none !important; }

  .tpl-grid {
    display: grid;
    grid-template-columns: repeat(2, 1fr);
    gap: 6px;
  }
  .tpl-card {
    background: var(--sur-2);
    border: 1.5px solid var(--bdr);
    border-radius: 6px;
    padding: 6px;
    cursor: pointer;
    transition: border-color .15s, background .15s, transform .15s;
    display: flex;
    flex-direction: column;
    gap: 4px;
    text-align: left;
    font-family: var(--font-sans);
  }
  .tpl-card:hover {
    border-color: var(--blue);
    background: var(--blue-lt);
    transform: translateY(-1px);
  }
  .tpl-card.active {
    border-color: var(--blue);
    background: var(--blue-lt);
    box-shadow: 0 0 0 2px rgba(31,111,212,.15);
  }
  .tpl-thumb {
    width: 100%;
    aspect-ratio: 16 / 10;
    background: var(--sur);
    border: 1px solid var(--bdr);
    border-radius: 4px;
    display: block;
  }
  .tpl-card.active .tpl-thumb { border-color: var(--blue-bd); }
  .tpl-name {
    font-size: 10px;
    font-weight: 700;
    color: var(--navy);
    letter-spacing: 0.01em;
    line-height: 1.2;
  }
  .tpl-card.active .tpl-name { color: var(--blue); }
  .tpl-meta {
    font-family: var(--font-mono);
    font-size: 8.5px;
    color: var(--text-3);
    letter-spacing: 0.02em;
  }

  .sp-side .group { margin-bottom: 14px; }
  .sp-side .group-title {
    font-family: var(--font-mono);
    font-size: 9px;
    letter-spacing: 0.12em;
    text-transform: uppercase;
    color: var(--navy);
    font-weight: 700;
    margin-bottom: 8px;
    padding-bottom: 4px;
    border-bottom: 1px solid var(--bdr);
  }
  .sp-side label {
    display: block;
    font-size: 11px;
    color: var(--text-2);
    font-weight: 500;
    margin-bottom: 3px;
  }
  .sp-side .field { margin-bottom: 8px; }
  .sp-side .row2 { display: grid; grid-template-columns: 1fr 1fr; gap: 6px; }
  .sp-side input[type=number],
  .sp-side input[type=text],
  .sp-side select {
    width: 100%;
    padding: 5px 7px;
    border: 1.5px solid var(--bdr);
    background: var(--sur);
    color: var(--text);
    font-family: var(--font-mono);
    font-size: 11px;
    border-radius: 5px;
    transition: border-color .15s;
  }
  .sp-side input:focus,
  .sp-side select:focus {
    outline: none;
    border-color: var(--blue);
    box-shadow: 0 0 0 2px rgba(31,111,212,.15);
  }

  .stepper {
    display: grid;
    grid-template-columns: 28px 1fr 28px;
    gap: 4px;
    align-items: stretch;
  }
  .stepper button {
    background: var(--sur-2);
    border: 1.5px solid var(--bdr);
    border-radius: 5px;
    font-size: 14px;
    color: var(--navy);
    font-weight: 700;
    cursor: pointer;
    transition: all .15s;
  }
  .stepper button:hover { background: var(--blue-lt); border-color: var(--blue); color: var(--blue); }
  .stepper input { text-align: center; }

  .seg {
    display: grid;
    grid-auto-flow: column;
    grid-auto-columns: 1fr;
    gap: 2px;
    background: var(--sur-2);
    border: 1.5px solid var(--bdr);
    border-radius: 6px;
    padding: 2px;
  }
  .seg button {
    border: 0;
    background: transparent;
    padding: 5px 4px;
    font-size: 10px;
    font-weight: 600;
    color: var(--text-2);
    cursor: pointer;
    border-radius: 4px;
    transition: all .15s;
    font-family: var(--font-sans);
  }
  .seg button:hover { color: var(--navy); }
  .seg button.active { background: var(--blue); color: #fff; }

  .hint {
    font-size: 10px;
    color: var(--text-3);
    font-style: italic;
    margin-top: 2px;
    line-height: 1.35;
  }

  .actions {
    display: flex;
    gap: 6px;
    margin-top: 10px;
  }
  .btn {
    flex: 1;
    padding: 7px 10px;
    border-radius: 6px;
    border: 1.5px solid var(--bdr);
    background: var(--sur-2);
    color: var(--text-2);
    font-size: 11px;
    font-weight: 600;
    cursor: pointer;
    transition: all .15s;
  }
  .btn:hover { border-color: var(--blue); color: var(--blue); }
  .btn.primary {
    background: var(--blue); border-color: var(--blue); color: #fff;
  }
  .btn.primary:hover { background: var(--navy-2); border-color: var(--navy-2); }

  .sp-main {
    display: flex;
    flex-direction: column;
    background: var(--bg);
    min-width: 0; min-height: 0;
  }
  .sp-tabs {
    display: flex;
    gap: 0;
    background: var(--sur);
    border-bottom: 1px solid var(--bdr);
    padding: 0 12px;
    flex: 0 0 auto;
  }
  .sp-tab {
    padding: 9px 16px;
    font-size: 11px;
    font-weight: 600;
    color: var(--text-3);
    cursor: pointer;
    border-bottom: 2px solid transparent;
    background: transparent;
    border-left: 0; border-right: 0; border-top: 0;
    font-family: var(--font-sans);
    transition: color .15s, border-color .15s, background .15s;
  }
  .sp-tab:hover { color: var(--text-2); }
  .sp-tab.active {
    color: var(--blue);
    border-bottom-color: var(--blue);
    background: var(--blue-lt);
  }

  .sp-stage {
    flex: 1 1 0;
    display: flex;
    flex-direction: row;
    min-height: 0;
    overflow: hidden;
  }
  .sp-view-area {
    flex: 1 1 0;
    position: relative;
    min-width: 0;
    min-height: 0;
    overflow: hidden;
  }
  .sp-view {
    position: absolute;
    inset: 0;
    display: none;
  }
  .sp-view.active { display: block; }
  .sp-view.formulas-view {
    overflow: auto;
    background: linear-gradient(180deg, color-mix(in srgb, var(--blue-lt) 36%, white) 0%, var(--bg) 32%);
  }
  .sp-info-aside {
    flex: 0 0 var(--sp-aside-w, 300px);
    background: var(--sur);
    border-left: 1px solid var(--bdr);
    overflow-y: auto;
    padding: 12px;
    display: flex;
    flex-direction: column;
    gap: 10px;
    min-width: 0;
  }

  .sp-svg-wrap {
    width: 100%;
    height: 100%;
    display: flex;
    align-items: center;
    justify-content: center;
    padding: 20px;
    overflow: auto;
  }
  .sp-svg-wrap svg {
    max-width: 100%;
    max-height: 100%;
    height: auto;
  }

  .sp-3d {
    width: 100%;
    height: 100%;
    background: radial-gradient(circle at 25% 15%, #eef3fb 0%, #d0dbea 72%);
  }
  .dark .sp-3d {
    background: radial-gradient(circle at 25% 15%, #1a2540 0%, #05080f 70%);
  }
  .sp-3d canvas { display: block; width: 100% !important; height: 100% !important; }

  .legend {
    background: var(--sur-2);
    border: 1px solid var(--bdr);
    border-radius: 8px;
    padding: 8px 10px;
    font-size: 10px;
    font-family: var(--font-mono);
    color: var(--text-2);
    display: flex;
    flex-direction: column;
    gap: 4px;
  }
  .legend .row { display: flex; align-items: center; gap: 6px; }
  .legend .sw { width: 14px; height: 10px; border-radius: 2px; display: inline-block; border: 1px solid rgba(0,0,0,.2); }

  .helper-3d {
    position: absolute; right: 10px; top: 10px;
    background: rgba(255,255,255,.88);
    border: 1px solid var(--bdr);
    border-radius: 6px;
    padding: 4px 8px;
    font-size: 9px;
    color: var(--text-2);
    font-family: var(--font-mono);
    z-index: 5;
    pointer-events: none;
  }
  .dark .helper-3d { background: rgba(20,30,50,.88); color: var(--text); }

  .std-info {
    background: var(--sur-2);
    border: 1px solid var(--bdr);
    border-left: 3px solid var(--blue);
    border-radius: 8px;
    padding: 8px 12px;
    font-family: var(--font-mono);
    font-size: 10px;
    color: var(--text-2);
  }
  .std-info .title {
    font-size: 11px; font-weight: 700; color: var(--navy);
    letter-spacing: 0.03em;
    display: flex; align-items: center; gap: 6px;
    margin-bottom: 2px;
  }
  .std-info .region {
    font-size: 9px;
    background: var(--blue);
    color: #fff;
    padding: 1px 6px;
    border-radius: 8px;
    font-weight: 700;
    letter-spacing: 0.05em;
  }
  .std-info .region.us { background: var(--red); }
  .std-info .region.ru { background: var(--ora); }
  .std-info .region.eu { background: var(--blue); }
  .std-info .sub { font-size: 9px; color: var(--text-3); margin-bottom: 6px; }
  .std-info .specs { display: grid; grid-template-columns: auto 1fr; gap: 2px 10px; font-size: 10px; }
  .std-info .specs b { color: var(--navy); }
  .std-info .status-row {
    display: flex;
    flex-wrap: wrap;
    gap: 6px;
    margin-top: 7px;
  }
  .std-info .status-badge {
    display: inline-flex;
    align-items: center;
    gap: 4px;
    padding: 2px 8px;
    border-radius: 999px;
    font-size: 9px;
    font-weight: 700;
    letter-spacing: .04em;
    background: var(--sur-2);
    color: var(--text-2);
    border: 1px solid var(--bdr);
  }
  .std-info .status-badge.warn {
    background: var(--red-lt);
    color: var(--red);
    border-color: color-mix(in srgb, var(--red) 22%, white);
  }
  .std-info .status-badge.ok {
    background: var(--grn-lt);
    color: var(--grn);
    border-color: var(--grn-bd);
  }
  .dark .std-info .specs b { color: #e6ecf5; }
  .dark .std-info .title { color: #e6ecf5; }

  .sp-formulas {
    padding: 20px;
    display: grid;
    gap: 14px;
    align-content: start;
  }
  .formula-intro,
  .formula-card,
  .chart-card {
    background: var(--sur);
    border: 1px solid var(--bdr);
    border-radius: 10px;
    padding: 12px 14px;
    box-shadow: var(--shadow-card);
  }
  .formula-card.warn { border-color: color-mix(in srgb, var(--red) 38%, white); }
  .formula-intro h2,
  .chart-card h3,
  .formula-head h3 {
    margin: 0 0 6px;
    font-size: 14px;
    color: var(--navy);
  }
  .formula-intro p,
  .chart-card p {
    margin: 0;
    font-size: 11px;
    line-height: 1.55;
    color: var(--text-2);
  }
  .formula-head {
    display: flex;
    justify-content: space-between;
    align-items: flex-start;
    gap: 12px;
    flex-wrap: wrap;
  }
  .formula-sub {
    margin: 3px 0 0;
    font-size: 10px;
    color: var(--text-3);
    font-family: var(--font-mono);
  }
  .formula-ref {
    display: inline-flex;
    align-items: center;
    gap: 6px;
    border: 1px solid var(--bdr);
    border-radius: 999px;
    padding: 4px 10px;
    font-size: 9px;
    color: var(--text-2);
    font-family: var(--font-mono);
    white-space: nowrap;
    background: var(--sur-2);
  }
  .formula-math {
    background: color-mix(in srgb, var(--blue-lt) 46%, white);
    border: 1px solid color-mix(in srgb, var(--blue) 16%, white);
    border-radius: 10px;
    padding: 10px 12px;
    overflow-x: auto;
    margin-top: 10px;
  }
  .formula-grid {
    display: grid;
    grid-template-columns: repeat(auto-fit, minmax(140px, 1fr));
    gap: 8px;
    margin-top: 10px;
  }
  .formula-grid .kv {
    background: var(--sur-2);
    border: 1px solid var(--bdr);
    border-radius: 8px;
    padding: 8px 10px;
  }
  .formula-grid .kv span {
    display: block;
    font-size: 9px;
    text-transform: uppercase;
    letter-spacing: 0.08em;
    color: var(--text-3);
    font-family: var(--font-mono);
    margin-bottom: 4px;
  }
  .formula-grid .kv b {
    display: block;
    font-size: 12px;
    color: var(--navy);
  }
  .formula-result {
    border-top: 1px dashed var(--bdr);
    padding-top: 10px;
    margin-top: 10px;
    display: flex;
    justify-content: space-between;
    gap: 10px;
    flex-wrap: wrap;
    align-items: center;
  }
  .formula-result strong { color: var(--navy); font-size: 12px; }
  .formula-note { font-size: 10px; line-height: 1.5; color: var(--text-2); }
  .formula-fallback {
    margin: 0;
    white-space: pre-wrap;
    font-family: var(--font-mono);
    font-size: 11px;
    color: var(--navy);
  }
  .chart-wrap {
    margin-top: 12px;
    background: var(--sur-2);
    border: 1px solid var(--bdr);
    border-radius: 10px;
    padding: 10px;
  }
  .chart-wrap svg { width: 100%; height: auto; display: block; }
  .chart-meta {
    margin-top: 10px;
    display: grid;
    grid-template-columns: repeat(auto-fit, minmax(140px, 1fr));
    gap: 8px;
  }
  .chart-meta .kv {
    background: var(--sur-2);
    border: 1px solid var(--bdr);
    border-radius: 8px;
    padding: 8px 10px;
  }
  .chart-meta .kv span {
    display: block;
    font-size: 9px;
    text-transform: uppercase;
    letter-spacing: 0.08em;
    color: var(--text-3);
    font-family: var(--font-mono);
    margin-bottom: 4px;
  }
  .chart-meta .kv b { color: var(--navy); font-size: 12px; }
  .screen-only { display: inline-flex; }

  .p-wall { fill: var(--sur-2); stroke: var(--text); stroke-width: 2; }
  .p-floor { fill: var(--sur); }
  .p-ramp { fill: color-mix(in srgb, var(--ora-lt) 70%, white); stroke: var(--ora); stroke-width: 1.4; }
  .p-slot { fill: none; stroke: var(--bdr-2); stroke-width: 1; }
  .p-car { fill: color-mix(in srgb, var(--navy) 18%, white); stroke: var(--navy); stroke-width: 1; }
  .p-fan { fill: var(--blue-lt); stroke: var(--blue); stroke-width: 1.5; }
  .p-fan-jet { fill: rgba(31,111,212,.18); stroke: var(--blue); stroke-width: 1.2; stroke-dasharray: 4 3; }
  .p-grille { fill: var(--sur-2); stroke: var(--grn); stroke-width: 1.4; }
  .p-heat { fill: rgba(192,32,26,.14); stroke: rgba(192,32,26,.35); stroke-width: 1; }
  .p-label { font-family: var(--font-mono); font-size: 10px; fill: var(--text-2); }
  .p-label-b { font-family: var(--font-mono); font-size: 11px; fill: var(--navy); font-weight: 700; }
  .p-dim { stroke: var(--text-3); stroke-width: .7; fill: none; }
  .p-smoke { fill: rgba(110,92,76,.22); stroke: rgba(110,92,76,.32); stroke-width: 1; }

  .dark .p-wall { fill: #1f2a42; stroke: #a7b7d1; }
  .dark .p-floor { fill: #162131; }
  .dark .p-slot { stroke: #4a6080; }
  .dark .p-car { fill: #263451; stroke: #7fa0d8; }
  .dark .p-label { fill: #a7b7d1; }
  .dark .p-label-b { fill: #e6ecf5; }

  @media (max-width: 1100px) {
    /* Collapse the extra ep-panel below 1100px to preserve room for 3D + info */
    .sp-stage .ep-panel#ctx-panel { display: none; }
  }

  @media (max-width: 820px) {
    .sp-root { grid-template-columns: 1fr; }
    .sp-side {
      border-right: 0;
      border-bottom: 1px solid var(--bdr);
      max-height: 45vh;
    }
    .sp-resizer { display: none; }
    .sp-stage { flex-direction: column; }
    .sp-info-aside {
      flex: 0 0 auto;
      border-left: 0;
      border-top: 1px solid var(--bdr);
      max-height: 35vh;
    }
  }

  @media print {
    @page { size: A4 landscape; margin: 10mm; }

    html, body {
      overflow: visible !important;
      height: auto !important;
      background: #fff !important;
    }
    body { display: block; color: #111; }
    .sp-side, .sp-resizer, .sp-tabs, .helper-3d, .legend, .screen-only, .ep-panel#ctx-panel { display: none !important; }
    .sp-root, .sp-main, .sp-stage, .sp-view-area, .sp-info-aside {
      display: block !important;
      min-height: auto !important;
      overflow: visible !important;
      border: 0 !important;
      background: #fff !important;
      padding: 0 !important;
    }
    .sp-header {
      padding: 0 0 10px;
      border-bottom: 1px solid #bbb;
      margin-bottom: 10px;
      background: #fff !important;
    }
    .sp-header .summary {
      width: 100%;
      border-color: #bbb;
      background: #fff !important;
    }
    .sp-view {
      position: static !important;
      inset: auto !important;
      display: none !important;
      overflow: visible !important;
      background: #fff !important;
    }
    .sp-view[data-view="plan"],
    .sp-view[data-view="formulas"] { display: block !important; }
    .sp-svg-wrap {
      padding: 0 0 10px;
      justify-content: flex-start;
      overflow: visible !important;
      page-break-inside: avoid;
    }
    .sp-svg-wrap svg {
      max-height: none;
      width: 100%;
      height: auto;
    }
    .sp-formulas {
      padding: 12px 0 0;
      gap: 10px;
    }
    .formula-intro, .formula-card, .chart-card, .std-info {
      box-shadow: none !important;
      break-inside: avoid;
      page-break-inside: avoid;
      border-color: #bbb !important;
    }
  }
</style>
</head>
<body>

<input type="file" id="json-import" accept=".json,application/json" hidden>

<div class="sp-header">
  <h1>პარკინგის ვენტილაციის სიმულატორი</h1>
  <span class="badge" id="hdr-std-badge">ASHRAE 62.1 · Parking</span>
  <div class="spacer"></div>
  <div class="summary" id="summary">
    <span>ფართობი: <b id="sm-area">500 მ²</b></span>
    <span>·</span>
    <span>მოცულობა: <b id="sm-volume">1500 მ³</b></span>
    <span>·</span>
    <span>ვენტილატორები: <b id="sm-fans">2</b></span>
    <span>·</span>
    <span>ჰაერის ხარჯი: <b id="sm-flow">1.2 მ³/წმ</b></span>
  </div>
  <div class="header-actions screen-only">
    <span style="display:inline-flex;align-items:center;gap:4px;font-size:10px;color:var(--text-3);font-family:var(--font-mono);padding:4px 8px;background:var(--sur-2);border:1px solid var(--bdr);border-radius:6px">
      <span style="color:var(--text-2)">📁</span>
      <span id="project-badge" style="color:var(--navy);font-weight:700;max-width:140px;overflow:hidden;text-overflow:ellipsis;white-space:nowrap">— (legacy)</span>
    </span>
    <button class="btn" id="btn-save-as" type="button" title="შენახვა როგორც ახალი პროექტი">💾 Save as</button>
    <button class="btn" id="btn-rename" type="button" title="სახელის შეცვლა">✎</button>
    <button class="btn" id="btn-import-json" type="button">⬆ JSON</button>
    <button class="btn" id="btn-export-json" type="button">⬇ JSON</button>
    <button class="btn primary" id="btn-export-pdf" type="button">⬇ PDF</button>
    <button class="btn" id="btn-gate" type="button" title="ყველა პროექტი">🗂</button>
  </div>
</div>

<div class="sp-root">
  <aside class="sp-side">
    <div class="group">
      <div class="group-title">⚡ შაბლონები</div>
      <div class="tpl-grid" id="tpl-grid"></div>
    </div>

    <div class="group">
      <div class="group-title">სტანდარტი</div>
      <div class="field">
        <label>ნორმატიული ბაზა</label>
        <div class="seg" data-group="standard">
          <button type="button" data-val="ASHRAE" class="active">ASHRAE</button>
          <button type="button" data-val="EN">EN 12101-3</button>
          <button type="button" data-val="SP">СП 60</button>
        </div>
        <div class="hint" id="std-region-hint">აშშ · CO კონტროლი + garage ventilation</div>
      </div>
      <div class="field">
        <label>ერთეულები</label>
        <div class="seg" data-group="units">
          <button type="button" data-val="metric" class="active">მეტრი</button>
          <button type="button" data-val="imperial">ft / cfm</button>
        </div>
      </div>
    </div>

    <div class="group">
      <div class="group-title">გეომეტრია</div>
      <div class="row2">
        <div class="field">
          <label>ფართობი (მ²)</label>
          <input type="number" id="inp-area" min="500" max="10000" step="50" value="500">
        </div>
        <div class="field">
          <label>სიმაღლე (მ)</label>
          <input type="number" id="inp-height" min="2.4" max="4.0" step="0.1" value="3.0">
        </div>
      </div>
      <div class="row2">
        <div class="field">
          <label>ადგილები (cars)</label>
          <input type="number" id="inp-spots" min="10" max="300" step="5" value="20">
        </div>
        <div class="field">
          <label>რამპა W × L (მ)</label>
          <input type="text" id="inp-ramp" value="3.5 × 12">
        </div>
      </div>
    </div>

    <div class="group">
      <div class="group-title">ვენტილატორები</div>
      <div class="field">
        <label>სისტემა</label>
        <div class="seg" data-group="system-type">
          <button type="button" data-val="jet" class="active">Jet fans</button>
          <button type="button" data-val="duct">Supply + exhaust</button>
        </div>
      </div>
      <div class="row2">
        <div class="field">
          <label>რაოდენობა</label>
          <div class="stepper">
            <button type="button" data-step="fanCount" data-delta="-1">−</button>
            <input type="number" id="inp-fan-count" min="1" max="40" value="2">
            <button type="button" data-step="fanCount" data-delta="1">+</button>
          </div>
        </div>
        <div class="field">
          <label>Thrust (N)</label>
          <input type="number" id="inp-fan-thrust" min="30" max="200" step="5" value="80">
        </div>
      </div>
      <div class="field">
        <label>ხმაური (dBA)</label>
        <input type="number" id="inp-fan-noise" min="40" max="100" step="1" value="64">
      </div>
      <div class="hint" id="fan-hint">Typical jet fan spacing ≈ 1 per 600 მ² · thrust cone ≈ 10× fan dia</div>
    </div>

    <div class="group">
      <div class="group-title">სცენარი</div>
      <div class="field">
        <label>ოპერაცია</label>
        <div class="seg" data-group="scenario">
          <button type="button" data-val="normal" class="active">CO control</button>
          <button type="button" data-val="peak">Peak hour</button>
          <button type="button" data-val="fire">Smoke extract</button>
        </div>
      </div>
      <div class="row2">
        <div class="field">
          <label>მანქანები / სთ</label>
          <input type="number" id="inp-cars-per-hour" min="5" max="240" step="5" value="20">
        </div>
        <div class="field">
          <label>Fire size (kW)</label>
          <div class="seg" data-group="fire-size">
            <button type="button" data-val="5000" class="active">Car 5 MW</button>
            <button type="button" data-val="20000">Truck 20 MW</button>
          </div>
        </div>
      </div>
      <div class="field">
        <label>საწყისი CO (ppm)</label>
        <input type="number" id="inp-co-initial" min="0" max="100" step="1" value="6">
      </div>
    </div>

    <div class="group">
      <div class="group-title">ვიზუალიზაცია</div>
      <div class="field">
        <label>Flow cones</label>
        <div class="seg" data-group="flow-viz">
          <button type="button" data-val="on" class="active">ჩართ</button>
          <button type="button" data-val="off">გამორთ</button>
        </div>
      </div>
      <div class="field">
        <label>CO heatmap</label>
        <div class="seg" data-group="heatmap">
          <button type="button" data-val="on" class="active">ჩართ</button>
          <button type="button" data-val="off">გამორთ</button>
        </div>
      </div>
    </div>

    <div class="actions">
      <button class="btn" id="btn-reset">Reset</button>
      <button class="btn primary" id="btn-rebuild">განახლება</button>
    </div>
  </aside>

  <div class="sp-resizer" id="sp-resizer" role="separator" aria-orientation="vertical" tabindex="0" aria-label="სიდებარის ზომის ცვლილება"></div>

  <main class="sp-main">
    <div class="sp-tabs">
      <button class="sp-tab active" data-view="plan">გეგმა</button>
      <button class="sp-tab" data-view="section">ჭრილი</button>
      <button class="sp-tab" data-view="d3">3D სცენა</button>
      <button class="sp-tab" data-view="formulas">ფორმულები</button>
    </div>

    <div class="sp-stage">
      <div class="sp-view-area">
        <div class="sp-view active" data-view="plan">
          <div class="sp-svg-wrap">
            <svg id="svg-plan" viewBox="0 0 900 620" preserveAspectRatio="xMidYMid meet"></svg>
          </div>
        </div>
        <div class="sp-view" data-view="section">
          <div class="sp-svg-wrap">
            <svg id="svg-section" viewBox="0 0 900 500" preserveAspectRatio="xMidYMid meet"></svg>
          </div>
        </div>
        <div class="sp-view" data-view="d3">
          <div class="sp-3d" id="canvas-3d"></div>
          <div class="helper-3d">🖱 drag · 🎯 wheel zoom</div>
        </div>
        <div class="sp-view formulas-view" data-view="formulas">
          <div class="sp-formulas" id="formulas-panel"></div>
        </div>
      </div>

      <aside class="sp-info-aside">
        <div class="std-info" id="std-info"></div>
        <div class="legend" id="legend-panel"></div>
      </aside>

      <!-- EP-PANEL — portable EditorPanels context panel (Task 027 §9 proof-of-portability) -->
      <aside class="ep-panel" id="ctx-panel" style="flex:0 0 var(--ep-aside-w);min-width:0;">
        <div class="ep-panel-head">
          <span class="ep-icon" id="ctx-panel-icon">
            <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round">
              <rect x="3" y="3" width="18" height="18" rx="2"/>
            </svg>
          </span>
          <h2 id="ctx-panel-title">პარამეტრები</h2>
          <span class="ep-panel-sub" id="ctx-panel-sub">parking</span>
        </div>
        <div class="ep-panel-body" id="ctx-panel-body">
          <!-- EditorPanels.render(ctxPanelBody, ctx, handlers) populates this -->
        </div>
      </aside>
    </div>
  </main>
</div>

<script type="module">
import * as THREE from 'three';
import { OrbitControls } from 'three/addons/controls/OrbitControls.js';
import {
  airChangeRate,
  coConcentration,
  coEmissionRate,
  flowFromACH,
  plumeMassFlow,
  REFS as PHYSICS_REFS,
  smokeLayerHeight,
  U as PHYSICS_U
} from './_physics-engine.js';

const SIMULATOR_ID = 'parking-ventilation';
const EXPORT_VERSION = 1;
const CO_TIME_MAX_S = 600;
const CO_TIME_STEP_S = 30;

const TEMPLATES = [
  {
    id: 'res-500',
    name: 'საცხოვრ. 500',
    meta: '500მ² · 20 car · 2 fan',
    preset: { area: 500, height: 3.0, spots: 20, rampW: 3.5, rampL: 12, systemType: 'jet', fanCount: 2, fanThrust: 80, fanNoise: 64, scenario: 'normal', carsPerHour: 20, fireSize: 5000, coInitial: 6, heatmap: 'on' }
  },
  {
    id: 'office-1500',
    name: 'ოფისი 1500',
    meta: '1500მ² · 60 car · 6 fan',
    preset: { area: 1500, height: 3.1, spots: 60, rampW: 3.8, rampL: 14, systemType: 'jet', fanCount: 6, fanThrust: 100, fanNoise: 68, scenario: 'peak', carsPerHour: 70, fireSize: 5000, coInitial: 10, heatmap: 'on' }
  },
  {
    id: 'shopping-4000',
    name: 'მოლი 4000',
    meta: '4000მ² · 150 car · 16 fan',
    preset: { area: 4000, height: 3.3, spots: 150, rampW: 4.0, rampL: 18, systemType: 'jet', fanCount: 16, fanThrust: 125, fanNoise: 70, scenario: 'peak', carsPerHour: 120, fireSize: 5000, coInitial: 12, heatmap: 'on' }
  },
  {
    id: 'fire-bay',
    name: 'Smoke extract',
    meta: '2200მ² · fire · 10 fan',
    preset: { area: 2200, height: 3.4, spots: 84, rampW: 4.0, rampL: 16, systemType: 'duct', fanCount: 10, fanThrust: 160, fanNoise: 72, scenario: 'fire', carsPerHour: 25, fireSize: 5000, coInitial: 8, heatmap: 'off' }
  },
  {
    id: 'multi-top-2800',
    name: 'მრავალსართ. top',
    meta: '2800მ² · 96 car · top floor',
    preset: { area: 2800, height: 3.2, spots: 96, rampW: 4.0, rampL: 18, systemType: 'jet', fanCount: 10, fanThrust: 115, fanNoise: 70, scenario: 'peak', carsPerHour: 90, fireSize: 5000, coInitial: 10, heatmap: 'on' }
  }
];

const STANDARDS = {
  ASHRAE: {
    id: 'ASHRAE',
    name: 'ASHRAE 62.1',
    full: 'Ventilation for acceptable indoor air quality · garages',
    region: 'US',
    regionLabel: 'აშშ · CO controlled garage ventilation',
    coLimit: 35,
    achNormal: 3,
    achPeak: 6,
    achSmoke: 10,
    note: 'აშშ parking ventilation practice · CO threshold 35 ppm.'
  },
  EN: {
    id: 'EN',
    name: 'EN 12101-3',
    full: 'Smoke and heat control systems',
    region: 'EU',
    regionLabel: 'ევროკავშირი · smoke extract focus',
    coLimit: 9,
    achNormal: 4,
    achPeak: 6,
    achSmoke: 10,
    note: 'EU smoke-control focus · lower CO setpoint 9 ppm.'
  },
  SP: {
    id: 'SP',
    name: 'СП 60.13330',
    full: 'Отопление, вентиляция и кондиционирование воздуха',
    region: 'RU',
    regionLabel: 'რუსეთი · parking + smoke exhaust',
    coLimit: 20,
    achNormal: 4,
    achPeak: 7,
    achSmoke: 12,
    note: 'RU/SNG practical parking exhaust targets with stronger smoke extract mode.'
  }
};

function defaultStateValues() {
  return {
    standard: 'ASHRAE',
    units: 'metric',
    area: 500,
    height: 3.0,
    spots: 20,
    rampW: 3.5,
    rampL: 12,
    systemType: 'jet',
    fanCount: 2,
    fanThrust: 80,
    fanNoise: 64,
    scenario: 'normal',
    carsPerHour: 20,
    fireSize: 5000,
    coInitial: 6,
    flowViz: 'on',
    heatmap: 'on',
    results: null,
  };
}

const state = defaultStateValues();

const $ = (s, r=document) => r.querySelector(s);
const $$ = (s, r=document) => [...r.querySelectorAll(s)];
const svgNS = 'http://www.w3.org/2000/svg';

function el(tag, attrs = {}, children = []) {
  const node = document.createElementNS(svgNS, tag);
  for (const key in attrs) node.setAttribute(key, attrs[key]);
  for (const child of children) node.appendChild(child);
  return node;
}

function currentStd() { return STANDARDS[state.standard]; }
function parkingWidthM() {
  return Math.sqrt(state.area * 1.65);
}
function parkingDepthM() {
  return state.area / parkingWidthM();
}
function fanFlowPerUnitM3s() {
  const base = state.systemType === 'duct' ? 0.55 : 0.25;
  const slope = state.systemType === 'duct' ? 0.0105 : 0.0085;
  return base + state.fanThrust * slope;
}
function targetACH() {
  const std = currentStd();
  if (state.scenario === 'peak') return std.achPeak;
  if (state.scenario === 'fire') return std.achSmoke;
  return std.achNormal;
}
function fireLabel() {
  return state.fireSize >= 20000 ? 'Truck 20 MW' : 'Car 5 MW';
}

function fmtLen(m, decimals = 1) {
  if (state.units === 'imperial') return PHYSICS_U.m_to_ft(m).toFixed(decimals) + ' ft';
  return m.toFixed(decimals) + ' მ';
}
function fmtArea(area, decimals = 0) {
  if (state.units === 'imperial') return (area * 10.7639).toFixed(decimals) + ' ft²';
  return area.toFixed(decimals) + ' მ²';
}
function fmtVol(volume, decimals = 0) {
  if (state.units === 'imperial') return (volume * 35.3147).toFixed(decimals) + ' ft³';
  return volume.toFixed(decimals) + ' მ³';
}
function fmtFlow(flow, decimals = 2) {
  if (state.units === 'imperial') return PHYSICS_U.m3s_to_cfm(flow).toFixed(decimals) + ' cfm';
  return flow.toFixed(decimals) + ' მ³/წმ';
}
function fmtPPM(ppm, decimals = 0) {
  return Number(ppm).toFixed(decimals) + ' ppm';
}
function fmtAch(ach, decimals = 1) {
  return ach.toFixed(decimals) + ' ACH';
}
function fmtNoise(db) {
  return Number(db).toFixed(0) + ' dBA';
}
function refLabel(ref) {
  if (!ref) return 'Reference pending';
  return `${ref.std} · ${ref.sec} · ${ref.eq}`;
}
function scenarioLabel() {
  if (state.scenario === 'peak') return 'Peak hour';
  if (state.scenario === 'fire') return 'Smoke extract';
  return 'CO control';
}
function systemLabel() {
  return state.systemType === 'duct' ? 'Supply + exhaust' : 'Jet fans';
}
function escapeHtml(value) {
  return String(value)
    .replaceAll('&', '&amp;')
    .replaceAll('<', '&lt;')
    .replaceAll('>', '&gt;');
}
function katexBlock(expression) {
  if (window.katex?.renderToString) {
    try {
      return window.katex.renderToString(expression, {displayMode: true, throwOnError: false});
    } catch {}
  }
  return `<pre class="formula-fallback">${escapeHtml(expression)}</pre>`;
}

function computeResults() {
  const width = parkingWidthM();
  const depth = parkingDepthM();
  const volume = state.area * state.height;
  const std = currentStd();
  const target = targetACH();
  const flowPerUnit = fanFlowPerUnitM3s();
  const actualVentFlow = state.fanCount * flowPerUnit;
  const actualACH = airChangeRate(actualVentFlow, volume);
  const requiredFlow = flowFromACH(target, volume);
  const recommendedFans = Math.max(1, Math.ceil(state.area / 600));
  const emission = state.scenario === 'fire'
    ? coEmissionRate(Math.max(5, state.carsPerHour * 0.2), 45)
    : coEmissionRate(state.carsPerHour, state.scenario === 'peak' ? 24 : 14);
  const coCurve = [];
  for (let time = 0; time <= CO_TIME_MAX_S; time += CO_TIME_STEP_S) {
    coCurve.push({
      t: time,
      ppm: coConcentration(emission, volume, actualVentFlow, state.coInitial, time)
    });
  }
  const maxCO = Math.max(...coCurve.map(point => point.ppm));
  const plumeFlow = state.scenario === 'fire' ? plumeMassFlow(state.fireSize * 0.7, Math.max(1, state.height)) : null;
  const smokeLayer = state.scenario === 'fire'
    ? smokeLayerHeight(state.fireSize, state.area, state.height, 180)
    : null;
  const momentumFlux = state.fanCount * state.fanThrust;
  const coLimit = std.coLimit;

  state.results = {
    width,
    depth,
    volume,
    targetACH: target,
    actualACH,
    requiredFlow,
    actualVentFlow,
    flowPerUnit,
    recommendedFans,
    emission,
    coCurve,
    maxCO,
    coLimit,
    overLimit: maxCO > coLimit,
    underVentilated: actualACH < target,
    smokeLayer,
    plumeFlow,
    momentumFlux,
    fireLabel: fireLabel(),
    fireTime: 180,
    slotRows: Math.max(2, Math.round(Math.sqrt(state.spots / 2))),
    slotCols: Math.max(4, Math.ceil(state.spots / Math.max(2, Math.round(Math.sqrt(state.spots / 2))))),
  };
}

function serializeState() {
  return {
    simulator: SIMULATOR_ID,
    version: EXPORT_VERSION,
    standard: {
      id: state.standard,
      class: state.scenario,
    },
    units: state.units,
    params: {
      area: state.area,
      height: state.height,
      spots: state.spots,
      rampW: state.rampW,
      rampL: state.rampL,
      systemType: state.systemType,
      fanCount: state.fanCount,
      fanThrust: state.fanThrust,
      fanNoise: state.fanNoise,
      scenario: state.scenario,
      carsPerHour: state.carsPerHour,
      fireSize: state.fireSize,
      coInitial: state.coInitial,
      flowViz: state.flowViz,
      heatmap: state.heatmap,
    },
    results: state.results,
    meta: {
      savedAt: new Date().toISOString(),
      type: 'parking-ventilation-state',
    }
  };
}

function parseRampInput(text) {
  const normalized = String(text).replace(/[xX×]/g, 'x');
  const parts = normalized.split('x').map(part => parseFloat(part.trim())).filter(Number.isFinite);
  if (parts.length >= 2) return {w: clamp(parts[0], 2.8, 6), l: clamp(parts[1], 6, 30)};
  return {w: state.rampW, l: state.rampL};
}

function syncSummary() {
  computeResults();
  const results = state.results;
  $('#sm-area').textContent = fmtArea(state.area, 0);
  $('#sm-volume').textContent = fmtVol(results.volume, 0);
  $('#sm-fans').textContent = `${state.fanCount} × ${state.fanThrust}N`;
  $('#sm-flow').textContent = fmtFlow(results.actualVentFlow);
  const std = currentStd();
  $('#hdr-std-badge').textContent = `${std.name} · ${scenarioLabel()}`;
  $('#hdr-std-badge').style.background = std.region === 'US' ? 'var(--red-lt)' : std.region === 'RU' ? 'var(--ora-lt)' : 'var(--blue-lt)';
  $('#hdr-std-badge').style.color = std.region === 'US' ? 'var(--red)' : std.region === 'RU' ? 'var(--ora)' : 'var(--blue)';
  $('#std-region-hint').textContent = std.regionLabel;
  $('#fan-hint').textContent = `Recommended ≈ ${results.recommendedFans} fans for ${fmtArea(state.area, 0)} · target ${fmtAch(results.targetACH)} · limit ${fmtPPM(results.coLimit)}`;
  renderStdInfo();
  renderFormulas();
}

function renderStdInfo() {
  const std = currentStd();
  const results = state.results || (computeResults(), state.results);
  const regionClass = std.region === 'US' ? 'us' : std.region === 'RU' ? 'ru' : 'eu';
  const html = `
    <div class="title">
      ${std.name}
      <span class="region ${regionClass}">${std.region}</span>
    </div>
    <div class="sub">${std.full}</div>
    <div class="specs">
      <span>სცენარი:</span><b>${scenarioLabel()}</b>
      <span>სისტემა:</span><b>${systemLabel()}</b>
      <span>CO limit:</span><b>${fmtPPM(results.coLimit)}</b>
      <span>Target ACH:</span><b>${fmtAch(results.targetACH)}</b>
      <span>Actual ACH:</span><b>${fmtAch(results.actualACH)}</b>
      <span>Required flow:</span><b>${fmtFlow(results.requiredFlow)}</b>
      <span>Actual flow:</span><b>${fmtFlow(results.actualVentFlow)}</b>
      <span>Max CO (600s):</span><b>${fmtPPM(results.maxCO)}</b>
      <span>Momentum flux:</span><b>${results.momentumFlux.toFixed(0)} N</b>
      ${results.smokeLayer == null ? '' : `<span>Smoke layer:</span><b>${fmtLen(results.smokeLayer, 2)}</b>`}
      ${results.plumeFlow == null ? '' : `<span>Plume flow:</span><b>${results.plumeFlow.toFixed(2)} kg/s</b>`}
      <span style="grid-column:1/-1;font-size:9px;color:var(--text-3);margin-top:4px">${std.note}</span>
      <span style="grid-column:1/-1;font-size:9px;color:var(--text-3)">Geometry ≈ ${fmtLen(results.width, 1)} × ${fmtLen(results.depth, 1)} · fire source ${results.fireLabel}</span>
    </div>
    <div class="status-row">
      ${results.overLimit ? '<span class="status-badge warn">⚠ CO limit exceeded</span>' : '<span class="status-badge ok">CO limit within range</span>'}
      ${results.underVentilated ? '<span class="status-badge warn">⚠ Ventilation below target</span>' : '<span class="status-badge ok">ACH target met</span>'}
      <span class="status-badge">${state.fanCount} jet fan · ${fmtNoise(state.fanNoise)}</span>
    </div>
  `;
  $('#std-info').innerHTML = html;
}

function renderLegend(view) {
  const panel = $('#legend-panel');
  if (!panel) return;
  const content = {
    plan: `
      <div class="row"><span class="sw" style="background:var(--sur-2);border-color:var(--text)"></span> parking boundary</div>
      <div class="row"><span class="sw" style="background:var(--blue-lt);border-color:var(--blue)"></span> jet fan + thrust cone</div>
      <div class="row"><span class="sw" style="background:color-mix(in srgb, var(--navy) 18%, white);border-color:var(--navy)"></span> მანქანა</div>
      <div class="row"><span class="sw" style="background:rgba(192,32,26,.14);border-color:rgba(192,32,26,.35)"></span> CO heat zone</div>
    `,
    section: `
      <div class="row"><span class="sw" style="background:var(--blue-lt);border-color:var(--blue)"></span> supply / jet fan</div>
      <div class="row"><span class="sw" style="background:rgba(110,92,76,.22);border-color:rgba(110,92,76,.32)"></span> smoke layer</div>
      <div class="row"><span class="sw" style="background:var(--sur-2);border-color:var(--text)"></span> slab / boundary</div>
    `,
    d3: `
      <div class="row"><span class="sw" style="background:var(--blue)"></span> thrust cone</div>
      <div class="row"><span class="sw" style="background:#5ac8ff"></span> airflow particles</div>
      <div class="row"><span class="sw" style="background:#7d6758"></span> smoke particles</div>
    `,
    formulas: `
      <div class="row"><span class="sw" style="background:var(--blue-lt);border-color:var(--blue)"></span> live formula input</div>
      <div class="row"><span class="sw" style="background:var(--sur-2);border-color:var(--text-3)"></span> reference citation</div>
      <div class="row"><span class="sw" style="background:var(--red-lt);border-color:var(--red)"></span> warning threshold</div>
    `
  };
  panel.innerHTML = content[view] || content.plan;
}

function renderFormulaCard({title, subtitle, expression, ref, values, resultLabel, resultValue, note = '', warn = false}) {
  const refText = refLabel(ref);
  const valuesHtml = values.map(({label, value}) => `
    <div class="kv">
      <span>${escapeHtml(label)}</span>
      <b>${escapeHtml(value)}</b>
    </div>
  `).join('');

  return `
    <article class="formula-card ${warn ? 'warn' : ''}">
      <div class="formula-head">
        <div>
          <h3>${escapeHtml(title)}</h3>
          <div class="formula-sub">${escapeHtml(subtitle)}</div>
        </div>
        <div class="formula-ref">${escapeHtml(refText)}</div>
      </div>
      <div class="formula-math">${katexBlock(expression)}</div>
      <div class="formula-grid">${valuesHtml}</div>
      <div class="formula-result">
        <strong>${escapeHtml(resultLabel)}: ${escapeHtml(resultValue)}</strong>
        <div class="formula-note">${escapeHtml(note)}</div>
      </div>
    </article>
  `;
}

function renderCOChartSvg() {
  const results = state.results;
  const points = results.coCurve;
  const W = 720;
  const H = 260;
  const padding = {l: 48, r: 16, t: 16, b: 32};
  const plotW = W - padding.l - padding.r;
  const plotH = H - padding.t - padding.b;
  const maxY = Math.max(results.coLimit * 1.15, results.maxCO * 1.08, 10);
  const xAt = t => padding.l + (t / CO_TIME_MAX_S) * plotW;
  const yAt = ppm => padding.t + plotH - (ppm / maxY) * plotH;
  const path = points.map((point, index) => `${index ? 'L' : 'M'} ${xAt(point.t).toFixed(2)} ${yAt(point.ppm).toFixed(2)}`).join(' ');
  const gridLines = [0, 0.25, 0.5, 0.75, 1].map(step => {
    const y = padding.t + plotH * step;
    const value = (maxY * (1 - step)).toFixed(0);
    return `
      <line x1="${padding.l}" y1="${y}" x2="${W - padding.r}" y2="${y}" stroke="var(--bdr)" stroke-width="1"/>
      <text x="${padding.l - 8}" y="${y + 3}" text-anchor="end" class="p-label">${value}</text>
    `;
  }).join('');
  const timeTicks = [0, 120, 240, 360, 480, 600].map(t => `
    <line x1="${xAt(t)}" y1="${padding.t}" x2="${xAt(t)}" y2="${padding.t + plotH}" stroke="var(--bdr)" stroke-width="1"/>
    <text x="${xAt(t)}" y="${H - 10}" text-anchor="middle" class="p-label">${t}s</text>
  `).join('');

  return `
    <svg viewBox="0 0 ${W} ${H}" preserveAspectRatio="xMidYMid meet" aria-label="CO curve">
      ${gridLines}
      ${timeTicks}
      <line x1="${padding.l}" y1="${yAt(results.coLimit)}" x2="${W - padding.r}" y2="${yAt(results.coLimit)}" stroke="var(--red)" stroke-width="2" stroke-dasharray="6 4"/>
      <path d="${path}" fill="none" stroke="var(--blue)" stroke-width="3"/>
      ${points.map(point => `<circle cx="${xAt(point.t)}" cy="${yAt(point.ppm)}" r="3.2" fill="var(--blue)"/>`).join('')}
      <text x="${W - padding.r - 4}" y="${yAt(results.coLimit) - 6}" text-anchor="end" class="p-label-b">Limit ${fmtPPM(results.coLimit)}</text>
      <text x="${padding.l}" y="12" class="p-label-b">CO concentration over 600s</text>
    </svg>
  `;
}

function renderFormulas() {
  const panel = $('#formulas-panel');
  if (!panel) return;
  const results = state.results || (computeResults(), state.results);
  const cards = [
    renderFormulaCard({
      title: 'საჭირო ჰაერის ხარჯი',
      subtitle: 'ACH target converted to supply/exhaust flow',
      expression: String.raw`Q_{req} = \frac{ACH_{target} \cdot V}{3600}`,
      ref: PHYSICS_REFS.flowFromACH,
      values: [
        {label: 'ACH_target', value: fmtAch(results.targetACH)},
        {label: 'V', value: fmtVol(results.volume, 0)},
        {label: 'fans', value: String(state.fanCount)},
        {label: 'Q_actual', value: fmtFlow(results.actualVentFlow)},
      ],
      resultLabel: 'Q_req',
      resultValue: fmtFlow(results.requiredFlow),
      note: results.underVentilated ? 'ვიგებთ, რომ fan package target ACH-ს ვერ სწვდება.' : 'Actual fan package meets or exceeds target ACH.',
      warn: results.underVentilated,
    }),
    renderFormulaCard({
      title: 'CO concentration',
      subtitle: 'first-order contaminant mass balance',
      expression: String.raw`C(t) = C_{eq} + \left(C_0 - C_{eq}\right)e^{-Q_{vent} t / V}`,
      ref: PHYSICS_REFS.coConcentration,
      values: [
        {label: 'C0', value: fmtPPM(state.coInitial)},
        {label: 'Q_vent', value: fmtFlow(results.actualVentFlow)},
        {label: 'Emission', value: `${results.emission.toFixed(5)} მ³/წმ`},
        {label: 'Max CO', value: fmtPPM(results.maxCO)},
      ],
      resultLabel: 'Limit check',
      resultValue: results.overLimit ? 'Exceeded' : 'Within range',
      note: 'Chart shows the whole 0–600s ramp-up window for current cars/hour input.',
      warn: results.overLimit,
    }),
    renderFormulaCard({
      title: 'Jet fan momentum',
      subtitle: 'layout sizing shorthand for thrust network',
      expression: String.raw`J_{total} \approx n_{fan} \cdot T_{fan}`,
      ref: PHYSICS_REFS.requiredSupplyFlow,
      values: [
        {label: 'n_fan', value: String(state.fanCount)},
        {label: 'T_fan', value: `${state.fanThrust.toFixed(0)} N`},
        {label: 'Q_fan', value: fmtFlow(results.flowPerUnit)},
        {label: 'noise', value: fmtNoise(state.fanNoise)},
      ],
      resultLabel: 'J_total',
      resultValue: `${results.momentumFlux.toFixed(0)} N`,
      note: `Recommended count for this area is about ${results.recommendedFans} jet fans.`,
      warn: state.fanCount < results.recommendedFans,
    }),
  ];

  if (state.scenario === 'fire') {
    cards.push(renderFormulaCard({
      title: 'Smoke layer interface',
      subtitle: 'one-zone smoke descent estimate',
      expression: String.raw`z = H - \frac{\dot{m}_p \cdot t}{\rho_s \cdot A}`,
      ref: PHYSICS_REFS.smokeLayerHeight,
      values: [
        {label: 'Q_fire', value: `${state.fireSize} kW`},
        {label: 'A_floor', value: fmtArea(state.area, 0)},
        {label: 'H', value: fmtLen(state.height, 1)},
        {label: 't', value: `${results.fireTime} s`},
      ],
      resultLabel: 'z_interface',
      resultValue: fmtLen(results.smokeLayer ?? 0, 2),
      note: `Plume mass flow at ceiling is ${results.plumeFlow?.toFixed(2) || '0.00'} kg/s.`,
    }));
  }

  panel.innerHTML = `
    <section class="formula-intro">
      <h2>აქტიური გამოთვლები</h2>
      <p>Parking v1 ითვლის required ACH-ს, CO concentration curve-ს და smoke extract შედეგს. jet fan cones და smoke 3D სცენაშიც იგივე state-ით იკვებება.</p>
    </section>
    <section class="chart-card">
      <h3>CO Accumulation Chart</h3>
      <p>0–600 წამის განმავლობაში CO კონცენტრაციის ცვლილება current fan package-ით.</p>
      <div class="chart-wrap">${renderCOChartSvg()}</div>
      <div class="chart-meta">
        <div class="kv"><span>Peak CO</span><b>${fmtPPM(results.maxCO)}</b></div>
        <div class="kv"><span>Limit</span><b>${fmtPPM(results.coLimit)}</b></div>
        <div class="kv"><span>Actual flow</span><b>${fmtFlow(results.actualVentFlow)}</b></div>
        <div class="kv"><span>Target ACH</span><b>${fmtAch(results.targetACH)}</b></div>
      </div>
    </section>
    ${cards.join('')}
  `;
}

function templateMatchesState() {
  return TEMPLATES.find(template =>
    Math.abs(template.preset.area - state.area) < 1 &&
    Math.abs(template.preset.height - state.height) < 0.05 &&
    template.preset.spots === state.spots &&
    template.preset.systemType === state.systemType &&
    template.preset.fanCount === state.fanCount &&
    template.preset.scenario === state.scenario
  );
}

function tplThumbSvg(template) {
  const W = 80;
  const H = 50;
  const aspect = Math.sqrt(template.preset.area * 1.65) / Math.max(template.preset.area / Math.sqrt(template.preset.area * 1.65), 0.1);
  let bw = 56;
  let bh = 32;
  if (aspect > 1) bh = bw / aspect;
  else bw = bh * aspect;
  const x0 = (W - bw) / 2;
  const y0 = (H - bh) / 2;
  const fanDots = Array.from({length: Math.min(4, template.preset.fanCount)}, (_, index) => {
    const x = x0 + 10 + (bw - 20) * (index / Math.max(1, Math.min(3, template.preset.fanCount - 1)));
    const y = y0 + bh * 0.45;
    return `<circle cx="${x}" cy="${y}" r="2.5" fill="var(--blue)"/><path d="M ${x} ${y} L ${x + 8} ${y}" stroke="var(--blue)" stroke-width="1.1"/>`;
  }).join('');
  return `
    <svg viewBox="0 0 ${W} ${H}" class="tpl-thumb" preserveAspectRatio="xMidYMid meet">
      <rect x="${x0}" y="${y0}" width="${bw}" height="${bh}" fill="none" stroke="var(--navy)" stroke-width="1.2"/>
      <rect x="${x0 + bw - 7}" y="${y0 + bh * 0.2}" width="6" height="${bh * 0.35}" fill="var(--ora-lt)" stroke="var(--ora)" stroke-width=".8"/>
      <rect x="${x0 + 6}" y="${y0 + 4}" width="${bw * 0.22}" height="${bh * 0.28}" fill="color-mix(in srgb, var(--navy) 18%, white)" stroke="var(--navy)" stroke-width=".7"/>
      <rect x="${x0 + 6}" y="${y0 + bh - 14}" width="${bw * 0.22}" height="${bh * 0.28}" fill="color-mix(in srgb, var(--navy) 18%, white)" stroke="var(--navy)" stroke-width=".7"/>
      ${fanDots}
    </svg>
  `;
}

function renderTemplates() {
  const grid = $('#tpl-grid');
  if (!grid) return;
  const activeId = templateMatchesState()?.id;
  grid.innerHTML = TEMPLATES.map(template => `
    <button type="button" class="tpl-card ${template.id === activeId ? 'active' : ''}" data-tpl="${template.id}" title="${template.name} — ${template.meta}">
      ${tplThumbSvg(template)}
      <span class="tpl-name">${template.name}</span>
      <span class="tpl-meta">${template.meta}</span>
    </button>
  `).join('');
}

function reflectInputsFromState() {
  $('#inp-area').value = state.area;
  $('#inp-height').value = state.height;
  $('#inp-spots').value = state.spots;
  $('#inp-ramp').value = `${state.rampW.toFixed(1)} × ${state.rampL.toFixed(0)}`;
  $('#inp-fan-count').value = state.fanCount;
  $('#inp-fan-thrust').value = state.fanThrust;
  $('#inp-fan-noise').value = state.fanNoise;
  $('#inp-cars-per-hour').value = state.carsPerHour;
  $('#inp-co-initial').value = state.coInitial;
}

function syncSegmentsFromState() {
  $$('.seg').forEach(seg => {
    const match = state[groupToKey(seg.dataset.group)];
    $$('button', seg).forEach(button => {
      button.classList.toggle('active', String(button.dataset.val) === String(match));
    });
  });
}

function applyTemplate(id) {
  const template = TEMPLATES.find(item => item.id === id);
  if (!template) return;
  Object.assign(state, template.preset);
  reflectInputsFromState();
  syncSegmentsFromState();
  redraw();
}

function renderDimension(svg, x0, x1, y, label) {
  svg.appendChild(el('line', {x1: x0, y1: y, x2: x1, y2: y, class: 'p-dim'}));
  svg.appendChild(el('line', {x1: x0, y1: y - 4, x2: x0, y2: y + 4, class: 'p-dim'}));
  svg.appendChild(el('line', {x1: x1, y1: y - 4, x2: x1, y2: y + 4, class: 'p-dim'}));
  const text = el('text', {x: (x0 + x1) / 2, y: y - 5, class: 'p-label', 'text-anchor': 'middle'});
  text.textContent = label;
  svg.appendChild(text);
}

function renderParkingRows(svg, x0, y0, widthPx, depthPx) {
  const results = state.results;
  const slotsToDraw = Math.min(state.spots, 24);
  const rows = Math.max(2, Math.round(Math.sqrt(slotsToDraw / 2)));
  const cols = Math.max(4, Math.ceil(slotsToDraw / rows));
  const slotW = Math.min(52, (widthPx - 120) / cols);
  const slotD = 30;
  let drawn = 0;

  for (let row = 0; row < rows; row++) {
    for (let col = 0; col < cols; col++) {
      if (drawn >= slotsToDraw) break;
      const x = x0 + 28 + col * slotW;
      const y = y0 + 28 + row * (slotD + 14);
      svg.appendChild(el('rect', {x, y, width: slotW - 4, height: slotD, class: 'p-slot'}));
      if ((row + col) % 2 === 0) {
        svg.appendChild(el('rect', {
          x: x + 5, y: y + 4, width: slotW - 14, height: slotD - 8,
          rx: 3, class: 'p-car'
        }));
      }
      drawn += 1;
    }
  }

  if (state.spots > slotsToDraw) {
    const more = el('text', {x: x0 + widthPx - 10, y: y0 + depthPx - 12, class: 'p-label-b', 'text-anchor': 'end'});
    more.textContent = `+${state.spots - slotsToDraw} ადგილი`;
    svg.appendChild(more);
  }
}

function fanPositions() {
  const results = state.results || (computeResults(), state.results);
  const count = state.fanCount;
  const positions = [];
  for (let index = 0; index < count; index++) {
    positions.push({
      xRatio: 0.18 + (0.64 * (index % Math.max(1, Math.min(6, count)))) / Math.max(1, Math.min(5, count - 1)),
      yRatio: 0.24 + (0.52 * Math.floor(index / Math.max(1, Math.min(6, count)))) / Math.max(1, Math.ceil(count / Math.max(1, Math.min(6, count))) - 1 || 1),
      dir: index % 2 === 0 ? 1 : -1,
    });
  }
  return positions.slice(0, Math.min(count, 24));
}

function drawPlan() {
  const svg = $('#svg-plan');
  svg.innerHTML = '';
  const results = state.results || (computeResults(), state.results);
  svg.setAttribute('viewBox', '0 0 900 620');
  const x0 = 90;
  const y0 = 70;
  const widthPx = 640;
  const depthPx = 420;
  const rampWpx = Math.min(60, (state.rampW / Math.max(1, results.width)) * widthPx + 12);
  const rampLpx = Math.min(140, (state.rampL / Math.max(1, results.depth)) * depthPx + 12);

  svg.appendChild(el('rect', {x: x0 - 10, y: y0 - 10, width: widthPx + 20, height: depthPx + 20, class: 'p-wall'}));
  svg.appendChild(el('rect', {x: x0, y: y0, width: widthPx, height: depthPx, class: 'p-floor'}));

  if (state.heatmap === 'on' && results.maxCO > results.coLimit * 0.75) {
    const severity = Math.min(1, results.maxCO / Math.max(1, results.coLimit));
    const zoneW = 120 + severity * 80;
    svg.appendChild(el('ellipse', {
      cx: x0 + widthPx * 0.24, cy: y0 + depthPx * 0.54,
      rx: zoneW * 0.55, ry: 70 + severity * 28,
      class: 'p-heat'
    }));
    svg.appendChild(el('ellipse', {
      cx: x0 + widthPx * 0.72, cy: y0 + depthPx * 0.38,
      rx: 70 + severity * 18, ry: 54 + severity * 16,
      class: 'p-heat'
    }));
  }

  svg.appendChild(el('rect', {
    x: x0 + widthPx - rampWpx - 12, y: y0 + 16, width: rampWpx, height: rampLpx, rx: 4, class: 'p-ramp'
  }));
  const rampText = el('text', {x: x0 + widthPx - 18, y: y0 + 30, class: 'p-label', 'text-anchor': 'end'});
  rampText.textContent = `Ramp ${fmtLen(state.rampW, 1)} × ${fmtLen(state.rampL, 0)}`;
  svg.appendChild(rampText);

  renderParkingRows(svg, x0, y0, widthPx, depthPx);

  const fans = fanPositions();
  fans.forEach((fan, index) => {
    const cx = x0 + widthPx * fan.xRatio;
    const cy = y0 + depthPx * fan.yRatio;
    svg.appendChild(el('circle', {cx, cy, r: 10, class: 'p-fan'}));
    if (state.flowViz === 'on') {
      const coneLen = 44 + state.fanThrust * 0.25;
      const x2 = cx + coneLen * fan.dir;
      svg.appendChild(el('path', {
        d: `M ${cx} ${cy - 8} L ${x2} ${cy - 18} L ${x2} ${cy + 18} L ${cx} ${cy + 8} z`,
        class: 'p-fan-jet'
      }));
    }
    const fLabel = el('text', {x: cx, y: cy + 3, class: 'p-label-b', 'text-anchor': 'middle'});
    fLabel.textContent = `${index + 1}`;
    svg.appendChild(fLabel);
  });

  svg.appendChild(el('rect', {x: x0 + 10, y: y0 + depthPx * 0.25, width: 14, height: 76, class: 'p-grille'}));
  svg.appendChild(el('rect', {x: x0 + widthPx - 24, y: y0 + depthPx * 0.62, width: 14, height: 76, class: 'p-grille'}));
  const supText = el('text', {x: x0 + 32, y: y0 + depthPx * 0.25 + 42, class: 'p-label'});
  supText.textContent = 'Supply';
  svg.appendChild(supText);
  const exText = el('text', {x: x0 + widthPx - 34, y: y0 + depthPx * 0.62 + 42, class: 'p-label', 'text-anchor': 'end'});
  exText.textContent = 'Exhaust';
  svg.appendChild(exText);

  renderDimension(svg, x0, x0 + widthPx, y0 + depthPx + 48, `~ ${fmtLen(results.width, 1)}`);

  const dimY0 = y0;
  const dimY1 = y0 + depthPx;
  const dimX = x0 - 44;
  svg.appendChild(el('line', {x1: dimX, y1: dimY0, x2: dimX, y2: dimY1, class: 'p-dim'}));
  svg.appendChild(el('line', {x1: dimX - 4, y1: dimY0, x2: dimX + 4, y2: dimY0, class: 'p-dim'}));
  svg.appendChild(el('line', {x1: dimX - 4, y1: dimY1, x2: dimX + 4, y2: dimY1, class: 'p-dim'}));
  const dimText = el('text', {x: dimX - 8, y: (dimY0 + dimY1) / 2, class: 'p-label', 'text-anchor': 'middle', transform: `rotate(-90 ${dimX - 8} ${(dimY0 + dimY1) / 2})`});
  dimText.textContent = `~ ${fmtLen(results.depth, 1)}`;
  svg.appendChild(dimText);

  const title = el('text', {x: x0, y: y0 - 24, class: 'p-label-b'});
  title.textContent = `Parking plan · ${fmtArea(state.area, 0)} · ${state.spots} ადგილები · ${scenarioLabel()}`;
  svg.appendChild(title);
}

function drawSection() {
  const svg = $('#svg-section');
  svg.innerHTML = '';
  svg.setAttribute('viewBox', '0 0 900 500');
  const results = state.results || (computeResults(), state.results);
  const x0 = 110;
  const widthPx = 620;
  const floorY = 370;
  const ceilY = 180;

  svg.appendChild(el('rect', {x: x0, y: ceilY, width: widthPx, height: floorY - ceilY, class: 'p-wall'}));
  svg.appendChild(el('rect', {x: x0 + 10, y: ceilY + 10, width: widthPx - 20, height: floorY - ceilY - 20, class: 'p-floor'}));
  svg.appendChild(el('line', {x1: x0, y1: floorY, x2: x0 + widthPx, y2: floorY, class: 'p-dim'}));
  svg.appendChild(el('line', {x1: x0, y1: ceilY, x2: x0 + widthPx, y2: ceilY, class: 'p-dim'}));

  if (state.scenario === 'fire' && results.smokeLayer != null) {
    const smokeY = floorY - ((results.smokeLayer / Math.max(0.1, state.height)) * (floorY - ceilY));
    svg.appendChild(el('rect', {x: x0 + 10, y: ceilY + 10, width: widthPx - 20, height: smokeY - ceilY, class: 'p-smoke'}));
    svg.appendChild(el('line', {x1: x0 + 12, y1: smokeY, x2: x0 + widthPx - 12, y2: smokeY, stroke: 'var(--ora)', 'stroke-width': 2, 'stroke-dasharray': '6 4'}));
    const smokeText = el('text', {x: x0 + widthPx - 10, y: smokeY - 8, class: 'p-label', 'text-anchor': 'end'});
    smokeText.textContent = `Smoke layer ${fmtLen(results.smokeLayer, 2)}`;
    svg.appendChild(smokeText);
  }

  const fans = fanPositions().slice(0, Math.min(8, state.fanCount));
  fans.forEach((fan, index) => {
    const x = x0 + 40 + (widthPx - 80) * (index / Math.max(1, Math.min(7, state.fanCount - 1)));
    svg.appendChild(el('rect', {x: x - 16, y: ceilY + 22, width: 32, height: 14, rx: 4, class: 'p-fan'}));
    if (state.flowViz === 'on') {
      svg.appendChild(el('path', {
        d: `M ${x} ${ceilY + 36} C ${x + fan.dir * 18} ${ceilY + 62}, ${x + fan.dir * 26} ${ceilY + 98}, ${x + fan.dir * 34} ${ceilY + 144}`,
        class: 'p-fan-jet'
      }));
    }
  });

  const car = el('rect', {x: x0 + 120, y: floorY - 36, width: 96, height: 26, rx: 6, class: 'p-car'});
  svg.appendChild(car);
  if (state.scenario === 'fire') {
    svg.appendChild(el('circle', {cx: x0 + 168, cy: floorY - 24, r: 14, fill: 'rgba(255,120,60,.32)', stroke: 'var(--ora)', 'stroke-width': 1.4}));
  }

  const title = el('text', {x: x0, y: ceilY - 20, class: 'p-label-b'});
  title.textContent = `Section · H = ${fmtLen(state.height, 1)} · actual ${fmtAch(results.actualACH)} / target ${fmtAch(results.targetACH)}`;
  svg.appendChild(title);
}

let scene, camera, renderer, controls;
let parkingGroup, particleGroup;
let thrustCones = [];
let smokeParticles = [];
let airParticles = [];
let firePulse = null;
let fireAura = null;
let fireLamp = null;
let threeGround, threeGrid;
// 3D click-selection
let _ctxOverride = null;
let _raycaster = null;
let _mouseNDC = null;

const SCENE_COLORS = {
  light: {fog: 0xdbe6f5, ground: 0xeaf0fa, gridMain: 0xa7b7d1, gridSub: 0xc4d4e8, ambient: 0.85, fill: 0x6ba6ff},
  dark: {fog: 0x0a1020, ground: 0x232f48, gridMain: 0x4a6080, gridSub: 0x2a3a55, ambient: 0.55, fill: 0x4a9eff}
};
function isDarkMode() { return document.documentElement.classList.contains('dark'); }
function currentSceneColors() { return isDarkMode() ? SCENE_COLORS.dark : SCENE_COLORS.light; }

function init3D() {
  const mount = $('#canvas-3d');
  scene = new THREE.Scene();
  const c = currentSceneColors();
  scene.background = null;
  scene.fog = new THREE.Fog(c.fog, 40, 120);

  const w = mount.clientWidth || 800;
  const h = mount.clientHeight || 600;
  camera = new THREE.PerspectiveCamera(45, w / h, 0.1, 500);
  camera.position.set(22, 18, 22);

  renderer = new THREE.WebGLRenderer({antialias: true, alpha: true});
  renderer.setPixelRatio(window.devicePixelRatio);
  renderer.setSize(w, h, false);
  renderer.shadowMap.enabled = true;
  renderer.shadowMap.type = THREE.PCFSoftShadowMap;
  mount.appendChild(renderer.domElement);

  const ambient = new THREE.AmbientLight(0xffffff, c.ambient);
  ambient.name = 'scene-ambient';
  scene.add(ambient);
  const dir = new THREE.DirectionalLight(0xffffff, 0.95);
  dir.position.set(22, 28, 20);
  dir.castShadow = true;
  dir.shadow.mapSize.set(1024, 1024);
  dir.shadow.camera.left = -30;
  dir.shadow.camera.right = 30;
  dir.shadow.camera.top = 30;
  dir.shadow.camera.bottom = -30;
  scene.add(dir);
  const fill = new THREE.PointLight(c.fill, 0.45, 60);
  fill.name = 'scene-fill';
  fill.position.set(-10, 10, -10);
  scene.add(fill);

  threeGround = new THREE.Mesh(new THREE.CircleGeometry(60, 64), new THREE.MeshStandardMaterial({color: c.ground, roughness: .9}));
  threeGround.rotation.x = -Math.PI / 2;
  threeGround.receiveShadow = true;
  scene.add(threeGround);

  threeGrid = new THREE.GridHelper(60, 30, c.gridMain, c.gridSub);
  threeGrid.material.opacity = 0.45;
  threeGrid.material.transparent = true;
  scene.add(threeGrid);

  controls = new OrbitControls(camera, renderer.domElement);
  controls.enableDamping = true;
  controls.dampingFactor = 0.08;
  controls.target.set(0, 2, 0);
  controls.maxPolarAngle = Math.PI * 0.49;
  controls.minDistance = 10;
  controls.maxDistance = 70;

  parkingGroup = new THREE.Group();
  particleGroup = new THREE.Group();
  scene.add(parkingGroup);
  scene.add(particleGroup);

  window.addEventListener('resize', onResize3D);
  const ro = new ResizeObserver(onResize3D);
  ro.observe(mount);

  // 3D click-selection (raycaster bridge → sel:* ctx panels)
  _raycaster = new THREE.Raycaster();
  _mouseNDC = new THREE.Vector2();
  renderer.domElement.addEventListener('pointerdown', onScene3DClick);
  renderer.domElement.addEventListener('pointermove', onScene3DHover);
  window.addEventListener('keydown', onScene3DKey);

  animate3D();
}

function _pickUserDataNode(hitObject) {
  let node = hitObject;
  while (node) {
    if (node.userData && node.userData.kind) return node;
    node = node.parent;
  }
  return null;
}

function onScene3DClick(e) {
  if (!_raycaster || !camera || !scene || !renderer) return;
  if (e.button && e.button !== 0) return;
  const rect = renderer.domElement.getBoundingClientRect();
  const x = e.clientX - rect.left;
  const y = e.clientY - rect.top;
  _mouseNDC.x = (x / rect.width) * 2 - 1;
  _mouseNDC.y = -(y / rect.height) * 2 + 1;
  _raycaster.setFromCamera(_mouseNDC, camera);
  const hits = _raycaster.intersectObjects(scene.children, true);
  let picked = null;
  for (const h of hits) {
    const node = _pickUserDataNode(h.object);
    if (node) { picked = node; break; }
  }
  if (picked) {
    const kind = picked.userData.kind;
    const results = state.results || (computeResults(), state.results);
    const flowPerFan = (results && results.actualVentFlow && state.fanCount > 0)
      ? results.actualVentFlow / state.fanCount : null;
    if (kind === 'jetfan') {
      _ctxOverride = {
        type: 'sel:jetfan',
        data: {
          id: picked.userData.id,
          thrust_N: state.fanThrust,
          flow_m3h: flowPerFan,
          location: 'ceiling',
          rotation: picked.userData.rotation || 'forward',
          reversible: true
        }
      };
    } else if (kind === 'car-source') {
      _ctxOverride = {
        type: 'sel:car-source',
        data: {
          id: picked.userData.id,
          position: picked.userData.position || 'parked',
          co_g_h: 12,
          co_g_km: 4
        }
      };
    } else if (kind === 'fire-source') {
      _ctxOverride = {
        type: 'sel:fire-source',
        data: {
          hrr_kw: state.fireSize,
          growth: state.fireSize >= 20000 ? 'fast' : 'medium',
          position: 'center'
        }
      };
    } else if (kind === 'exhaust-point') {
      _ctxOverride = {
        type: 'sel:exhaust-point',
        data: {
          w: 400,
          h: 400,
          flow_m3h: flowPerFan,
          position: 'ceiling'
        }
      };
    } else {
      _ctxOverride = null;
    }
  } else {
    _ctxOverride = null;
  }
  try { renderCtxPanel(); } catch {}
}

function onScene3DHover(e) {
  if (!_raycaster || !camera || !scene || !renderer) return;
  const rect = renderer.domElement.getBoundingClientRect();
  const x = e.clientX - rect.left;
  const y = e.clientY - rect.top;
  _mouseNDC.x = (x / rect.width) * 2 - 1;
  _mouseNDC.y = -(y / rect.height) * 2 + 1;
  _raycaster.setFromCamera(_mouseNDC, camera);
  const hits = _raycaster.intersectObjects(scene.children, true);
  let picked = null;
  for (const h of hits) {
    const node = _pickUserDataNode(h.object);
    if (node) { picked = node; break; }
  }
  renderer.domElement.style.cursor = picked ? 'pointer' : 'default';
}

function onScene3DKey(e) {
  if (e.key === 'Escape' && _ctxOverride) {
    _ctxOverride = null;
    try { renderCtxPanel(); } catch {}
  }
}

function onResize3D() {
  const mount = $('#canvas-3d');
  if (!mount || !renderer) return;
  const w = mount.clientWidth;
  const h = mount.clientHeight;
  if (!w || !h) return;
  renderer.setSize(w, h, false);
  camera.aspect = w / h;
  camera.updateProjectionMatrix();
}

function disposeObject(object) {
  if (object.geometry) object.geometry.dispose?.();
  if (object.material) {
    if (Array.isArray(object.material)) object.material.forEach(material => material.dispose?.());
    else object.material.dispose?.();
  }
}

function clearGroup(group) {
  while (group.children.length) {
    const child = group.children[0];
    group.remove(child);
    child.traverse?.(disposeObject);
    disposeObject(child);
  }
}

function build3D() {
  if (!scene) return;
  clearGroup(parkingGroup);
  clearGroup(particleGroup);
  thrustCones = [];
  smokeParticles = [];
  airParticles = [];
  firePulse = null;
  fireAura = null;
  fireLamp = null;

  const results = state.results || (computeResults(), state.results);
  const width = Math.max(10, results.width * 0.3);
  const depth = Math.max(8, results.depth * 0.3);
  const wallMat = new THREE.MeshStandardMaterial({color: 0xdde6f2, roughness: .85, metalness: .05, transparent: true, opacity: .2, side: THREE.DoubleSide});
  const floorMat = new THREE.MeshStandardMaterial({color: 0xeff4fb, roughness: .95});
  const carMat = new THREE.MeshStandardMaterial({color: 0x39527c, roughness: .5, metalness: .2});
  const fanMat = new THREE.MeshStandardMaterial({color: 0x1f6fd4, emissive: 0x1f6fd4, emissiveIntensity: .35, roughness: .4});
  const smokeMat = new THREE.MeshStandardMaterial({color: 0x7d6758, transparent: true, opacity: .22, roughness: 1});

  const floor = new THREE.Mesh(new THREE.BoxGeometry(width, 0.18, depth), floorMat);
  floor.receiveShadow = true;
  parkingGroup.add(floor);

  const wallHeight = state.height * 0.6;
  [
    {x: 0, y: wallHeight / 2, z: -depth / 2},
    {x: 0, y: wallHeight / 2, z: depth / 2}
  ].forEach(item => {
    const wall = new THREE.Mesh(new THREE.BoxGeometry(width, wallHeight, 0.14), wallMat);
    wall.position.set(item.x, item.y, item.z);
    wall.castShadow = true;
    parkingGroup.add(wall);
  });
  [
    {x: -width / 2, y: wallHeight / 2, z: 0},
    {x: width / 2, y: wallHeight / 2, z: 0}
  ].forEach(item => {
    const wall = new THREE.Mesh(new THREE.BoxGeometry(0.14, wallHeight, depth), wallMat);
    wall.position.set(item.x, item.y, item.z);
    wall.castShadow = true;
    parkingGroup.add(wall);
  });

  const slotsToDraw = Math.min(state.spots, 24);
  const cols = Math.max(4, Math.ceil(Math.sqrt(slotsToDraw)));
  const rows = Math.max(2, Math.ceil(slotsToDraw / cols));
  let index = 0;
  for (let row = 0; row < rows; row++) {
    for (let col = 0; col < cols; col++) {
      if (index >= slotsToDraw) break;
      const x = -width * 0.36 + (col / Math.max(1, cols - 1)) * width * 0.72;
      const z = -depth * 0.32 + (row / Math.max(1, rows - 1)) * depth * 0.64;
      if ((row + col) % 2 === 0) {
        const car = new THREE.Mesh(new THREE.BoxGeometry(0.9, 0.38, 0.42), carMat);
        car.position.set(x, 0.2, z);
        car.castShadow = true;
        car.userData.kind = 'car-source';
        car.userData.id = `car_auto_${index}`;
        car.userData.position = 'parked';
        parkingGroup.add(car);
      }
      index += 1;
    }
  }

  const ramp = new THREE.Mesh(new THREE.BoxGeometry(1.1, 0.12, Math.min(depth * 0.25, 3.2)), new THREE.MeshStandardMaterial({color: 0xc05010, roughness: .7, transparent: true, opacity: .35}));
  ramp.position.set(width * 0.42, 0.08, -depth * 0.28);
  ramp.rotation.x = -0.18;
  parkingGroup.add(ramp);

  fanPositions().forEach((fan, fanIdx) => {
    const x = -width / 2 + width * fan.xRatio;
    const z = -depth / 2 + depth * fan.yRatio;
    const fanId = `fan_auto_${fanIdx}`;
    const housing = new THREE.Mesh(new THREE.CylinderGeometry(0.16, 0.16, 0.6, 18), fanMat.clone());
    housing.rotation.z = Math.PI / 2;
    housing.position.set(x, wallHeight - 0.22, z);
    housing.castShadow = true;
    housing.userData.kind = 'jetfan';
    housing.userData.id = fanId;
    housing.userData.fanIdx = fanIdx;
    parkingGroup.add(housing);

    const cone = new THREE.Mesh(
      new THREE.ConeGeometry(0.28, 1.8 + state.fanThrust * 0.008, 24, 1, true),
      new THREE.MeshStandardMaterial({color: 0x1f6fd4, transparent: true, opacity: state.flowViz === 'on' ? 0.18 : 0.02, side: THREE.DoubleSide})
    );
    cone.rotation.z = fan.dir > 0 ? -Math.PI / 2 : Math.PI / 2;
    cone.position.set(x + fan.dir * 0.8, wallHeight - 0.22, z);
    cone.userData.kind = 'jetfan';
    cone.userData.id = fanId;
    cone.userData.fanIdx = fanIdx;
    cone.userData.rotation = fan.dir > 0 ? 'forward' : 'reverse';
    parkingGroup.add(cone);
    thrustCones.push(cone);
  });

  // Exhaust grilles: make the already-wired `sel:exhaust-point` ctx reachable
  // via canvas click (see onScene3DClick handler for kind:'exhaust-point').
  // Count scales with parking area; duct systems place grilles on the ceiling,
  // jet systems place them wall-mounted at the exhaust-end wall.
  const exhaustMat = new THREE.MeshStandardMaterial({
    color: 0x3a3f4a,
    roughness: .45,
    metalness: .7,
    emissive: 0x111418,
    emissiveIntensity: .15
  });
  const exhaustCount = state.area >= 2500 ? 4 : state.area >= 1200 ? 3 : 2;
  const exhaustGeo = new THREE.BoxGeometry(0.6, 0.6, 0.15);
  for (let i = 0; i < exhaustCount; i++) {
    const exhaustMesh = new THREE.Mesh(exhaustGeo, exhaustMat.clone());
    const t = exhaustCount === 1 ? 0.5 : i / (exhaustCount - 1);
    const spread = width * 0.72;
    const xPos = -spread / 2 + t * spread;
    if (state.systemType === 'duct') {
      // Ceiling-mounted exhaust boxes, distributed across the ceiling span.
      exhaustMesh.position.set(xPos, wallHeight - 0.08, -depth * 0.32);
      exhaustMesh.rotation.x = Math.PI / 2;
    } else {
      // Jet system: wall-mounted grilles on the far (exhaust-end) wall.
      exhaustMesh.position.set(xPos, Math.min(wallHeight - 0.35, 2.8), -depth / 2 + 0.09);
    }
    exhaustMesh.castShadow = true;
    exhaustMesh.userData = { kind: 'exhaust-point', id: 'ex_' + i };
    parkingGroup.add(exhaustMesh);
  }

  const airGeo = new THREE.SphereGeometry(0.05, 8, 6);
  for (let i = 0; i < Math.min(160, 40 + state.fanCount * 10); i++) {
    const particle = new THREE.Mesh(airGeo, new THREE.MeshBasicMaterial({color: 0x5ac8ff, transparent: true, opacity: state.flowViz === 'on' ? 0.65 : 0.18}));
    particle.position.set((Math.random() - 0.5) * width * 0.84, 0.3 + Math.random() * (wallHeight - 0.4), (Math.random() - 0.5) * depth * 0.84);
    particle.userData = {
      x0: particle.position.x,
      z0: particle.position.z,
      drift: Math.random() * Math.PI * 2,
      speed: 0.015 + Math.random() * 0.02,
      dir: i % 2 === 0 ? 1 : -1,
    };
    particleGroup.add(particle);
    airParticles.push(particle);
  }

  if (state.scenario === 'fire') {
    const fireOrigin = new THREE.Vector3(-width * 0.18, 0.22, depth * 0.16);
    const fireCore = new THREE.Mesh(
      new THREE.SphereGeometry(0.22, 20, 18),
      new THREE.MeshStandardMaterial({color: 0xff9d52, emissive: 0xff6b1a, emissiveIntensity: 1.45, roughness: 0.3, metalness: 0.05})
    );
    fireCore.position.copy(fireOrigin);
    fireCore.userData.kind = 'fire-source';
    fireCore.userData.id = 'fire_source';
    parkingGroup.add(fireCore);
    firePulse = fireCore;

    const fireHalo = new THREE.Mesh(
      new THREE.SphereGeometry(0.48, 18, 14),
      new THREE.MeshBasicMaterial({color: 0xff8a3d, transparent: true, opacity: 0.16})
    );
    fireHalo.position.copy(fireOrigin);
    fireHalo.userData.kind = 'fire-source';
    fireHalo.userData.id = 'fire_source';
    parkingGroup.add(fireHalo);
    fireAura = fireHalo;

    const fireLight = new THREE.PointLight(0xff8a3d, 1.25, 10, 2);
    fireLight.position.copy(fireOrigin);
    parkingGroup.add(fireLight);
    fireLamp = fireLight;

    const interfaceY = clamp((results.smokeLayer ?? state.height * 0.62) / Math.max(0.1, state.height) * wallHeight, 0.38, wallHeight - 0.28);
    const topY = wallHeight - 0.18;
    const smokeGeo = new THREE.SphereGeometry(0.09, 10, 8);
    for (let i = 0; i < 70; i++) {
      const smoke = new THREE.Mesh(smokeGeo, smokeMat.clone());
      const baseX = fireOrigin.x + (Math.random() - 0.5) * 1.2;
      const baseZ = fireOrigin.z + (Math.random() - 0.5) * 1.1;
      smoke.position.set(baseX, topY - Math.random() * 0.28, baseZ);
      smoke.userData = {
        baseX,
        baseZ,
        topY: topY - Math.random() * 0.12,
        bottomY: interfaceY + Math.random() * 0.08,
        sink: 0.008 + Math.random() * 0.01,
        drift: Math.random() * Math.PI * 2,
        spread: 0.08 + Math.random() * 0.1,
      };
      particleGroup.add(smoke);
      smokeParticles.push(smoke);
    }
  }
}

const clock = new THREE.Clock();
function animate3D() {
  if (!renderer) return;
  requestAnimationFrame(animate3D);
  const dt = clock.getDelta();

  thrustCones.forEach((cone, index) => {
    const pulse = 0.88 + Math.sin(clock.elapsedTime * 3.4 + index) * 0.12;
    cone.scale.x = pulse;
    cone.scale.y = pulse;
    cone.material.opacity = state.flowViz === 'on' ? 0.12 + Math.sin(clock.elapsedTime * 4 + index) * 0.04 : 0.02;
  });

  if (firePulse) {
    const pulse = 0.92 + Math.sin(clock.elapsedTime * 6.2) * 0.11;
    firePulse.scale.setScalar(pulse);
  }
  if (fireAura) {
    const aura = 1.05 + Math.sin(clock.elapsedTime * 3.6) * 0.18;
    fireAura.scale.setScalar(aura);
    fireAura.material.opacity = 0.12 + Math.sin(clock.elapsedTime * 2.6) * 0.05;
  }
  if (fireLamp) {
    fireLamp.intensity = 1.15 + Math.sin(clock.elapsedTime * 4.4) * 0.18;
  }

  airParticles.forEach((particle, index) => {
    particle.userData.drift += dt * (0.8 + index * 0.003);
    particle.position.x += particle.userData.speed * particle.userData.dir * dt * 18;
    particle.position.z = particle.userData.z0 + Math.sin(particle.userData.drift) * 0.24;
    if (Math.abs(particle.position.x) > 8) particle.position.x *= -0.94;
  });

  smokeParticles.forEach((smoke, index) => {
    smoke.userData.drift += dt * (0.9 + index * 0.003);
    smoke.position.y -= smoke.userData.sink * dt * 18;
    smoke.position.x = smoke.userData.baseX + Math.cos(smoke.userData.drift) * smoke.userData.spread;
    smoke.position.z = smoke.userData.baseZ + Math.sin(smoke.userData.drift * 0.7) * smoke.userData.spread * 1.25;
    smoke.material.opacity = 0.16 + Math.sin(clock.elapsedTime * 2 + index) * 0.04;
    if (smoke.position.y < smoke.userData.bottomY) {
      smoke.position.y = smoke.userData.topY;
      smoke.userData.baseX += (Math.random() - 0.5) * 0.06;
      smoke.userData.baseZ += (Math.random() - 0.5) * 0.06;
    }
  });

  controls.update();
  renderer.render(scene, camera);
}

function apply3DTheme() {
  if (!scene) return;
  const c = currentSceneColors();
  scene.fog.color.setHex(c.fog);
  if (threeGround) threeGround.material.color.setHex(c.ground);
  if (threeGrid) {
    const old = threeGrid;
    scene.remove(old);
    old.geometry.dispose();
    old.material.dispose();
    threeGrid = new THREE.GridHelper(60, 30, c.gridMain, c.gridSub);
    threeGrid.material.opacity = 0.45;
    threeGrid.material.transparent = true;
    scene.add(threeGrid);
  }
  const amb = scene.getObjectByName('scene-ambient');
  if (amb) amb.intensity = c.ambient;
  const fill = scene.getObjectByName('scene-fill');
  if (fill) fill.color.setHex(c.fill);
}

function groupToKey(group) {
  return ({
    standard: 'standard',
    units: 'units',
    'system-type': 'systemType',
    scenario: 'scenario',
    'fire-size': 'fireSize',
    'flow-viz': 'flowViz',
    heatmap: 'heatmap'
  })[group] || group;
}

function clamp(value, min, max) {
  return Math.max(min, Math.min(max, value));
}

function onInputChange() {
  state.area = clamp(parseFloat($('#inp-area').value) || 500, 500, 10000);
  state.height = clamp(parseFloat($('#inp-height').value) || 3.0, 2.4, 4.0);
  state.spots = clamp(parseInt($('#inp-spots').value) || 20, 10, 300);
  const ramp = parseRampInput($('#inp-ramp').value);
  state.rampW = ramp.w;
  state.rampL = ramp.l;
  state.fanCount = clamp(parseInt($('#inp-fan-count').value) || 2, 1, 40);
  state.fanThrust = clamp(parseFloat($('#inp-fan-thrust').value) || 80, 30, 200);
  state.fanNoise = clamp(parseFloat($('#inp-fan-noise').value) || 64, 40, 100);
  state.carsPerHour = clamp(parseInt($('#inp-cars-per-hour').value) || 20, 5, 240);
  state.coInitial = clamp(parseFloat($('#inp-co-initial').value) || 6, 0, 100);
  reflectInputsFromState();
  redraw();
}

function redraw() {
  renderTemplates();
  syncSummary();
  drawPlan();
  drawSection();
  build3D();
  try { _pip && _pip.update(); } catch {}
}

// ==== PIP (Picture-in-Picture) — portable .ep-pip mini-view ====
// Uses window.EditorPIP.attach() from /calc/_editor-pip.js
let _pip = null;

function _pipGrid() {
  // derive a simple parking grid from area + spots
  const W = parkingWidthM();
  const D = parkingDepthM();
  const spots = Math.max(1, state.spots | 0);
  // arrange in a single row or two rows depending on aspect
  const rows = (W / D > 2) ? 1 : 2;
  const cols = Math.ceil(spots / rows);
  return { W, D, rows, cols, spots };
}

function pipDraw2D(svg) {
  // Overhead parking plan: bay outline + car grid + fan markers (jet fans)
  svg.innerHTML = '';
  const ns = 'http://www.w3.org/2000/svg';
  const { W, D, rows, cols, spots } = _pipGrid();
  const pad = 0.4;
  svg.setAttribute('viewBox', `${-pad} ${-pad} ${W + 2*pad} ${D + 2*pad}`);
  svg.setAttribute('preserveAspectRatio', 'xMidYMid meet');
  // bay
  const bay = document.createElementNS(ns, 'rect');
  bay.setAttribute('x', 0); bay.setAttribute('y', 0);
  bay.setAttribute('width', W); bay.setAttribute('height', D);
  bay.setAttribute('fill', 'var(--sur-2)');
  bay.setAttribute('stroke', 'var(--navy)');
  bay.setAttribute('stroke-width', '0.05');
  svg.appendChild(bay);
  // cars
  const carW = Math.min(2.4, W / Math.max(1, cols) * 0.8);
  const carL = Math.min(4.6, D / (rows * 2 + 0.5) * 0.9);
  let drawn = 0;
  for (let r = 0; r < rows && drawn < spots; r++) {
    const yBase = (rows === 1)
      ? (D - carL) / 2
      : (r === 0 ? 0.3 : D - carL - 0.3);
    for (let c = 0; c < cols && drawn < spots; c++) {
      const x = (c + 0.5) * (W / cols) - carW / 2;
      const rect = document.createElementNS(ns, 'rect');
      rect.setAttribute('x', x); rect.setAttribute('y', yBase);
      rect.setAttribute('width', carW); rect.setAttribute('height', carL);
      rect.setAttribute('rx', 0.2);
      rect.setAttribute('fill', 'var(--bdr-2, #cbd5e1)');
      rect.setAttribute('stroke', 'var(--text-2)');
      rect.setAttribute('stroke-width', '0.03');
      svg.appendChild(rect);
      drawn++;
    }
  }
  // jet fans along centerline (if jet system)
  const fanCount = Math.max(0, state.fanCount | 0);
  if (fanCount > 0) {
    const yMid = D / 2;
    for (let i = 0; i < fanCount; i++) {
      const x = (i + 0.5) * (W / fanCount);
      const fan = document.createElementNS(ns, 'circle');
      fan.setAttribute('cx', x); fan.setAttribute('cy', yMid);
      fan.setAttribute('r', 0.25);
      fan.setAttribute('fill', 'var(--blue)');
      fan.setAttribute('stroke', 'var(--navy)');
      fan.setAttribute('stroke-width', '0.03');
      svg.appendChild(fan);
      // arrow indicator
      const arr = document.createElementNS(ns, 'line');
      arr.setAttribute('x1', x + 0.25); arr.setAttribute('y1', yMid);
      arr.setAttribute('x2', x + 0.8);  arr.setAttribute('y2', yMid);
      arr.setAttribute('stroke', 'var(--blue)');
      arr.setAttribute('stroke-width', '0.06');
      arr.setAttribute('stroke-linecap', 'round');
      svg.appendChild(arr);
    }
  }
}

function pipDraw3D(svg) {
  // Isometric with simple car boxes
  svg.innerHTML = '';
  const ns = 'http://www.w3.org/2000/svg';
  const { W, D, rows, cols, spots } = _pipGrid();
  const H = Math.max(2.4, state.height || 3);
  const iso = (x, y, z) => [x - y * 0.5, -z + (x + y) * 0.3];
  const bp = [
    iso(0, 0, 0), iso(W, 0, 0), iso(W, D, 0), iso(0, D, 0),
    iso(0, 0, H), iso(W, 0, H), iso(W, D, H), iso(0, D, H)
  ];
  let minX = Infinity, minY = Infinity, maxX = -Infinity, maxY = -Infinity;
  for (const p of bp) { minX=Math.min(minX,p[0]); minY=Math.min(minY,p[1]); maxX=Math.max(maxX,p[0]); maxY=Math.max(maxY,p[1]); }
  const pad = 0.8;
  svg.setAttribute('viewBox', `${minX-pad} ${minY-pad} ${maxX-minX+pad*2} ${maxY-minY+pad*2}`);
  svg.setAttribute('preserveAspectRatio', 'xMidYMid meet');
  // floor slab
  const slab = document.createElementNS(ns, 'polygon');
  slab.setAttribute('points', [bp[0], bp[1], bp[2], bp[3]].map(p => p.join(',')).join(' '));
  slab.setAttribute('fill', 'var(--sur-2)');
  slab.setAttribute('stroke', 'var(--navy)');
  slab.setAttribute('stroke-width', '0.04');
  svg.appendChild(slab);
  // cars (flat rects) — isometric
  const carW = Math.min(2.4, W / Math.max(1, cols) * 0.8);
  const carL = Math.min(4.6, D / (rows * 2 + 0.5) * 0.9);
  const carH = 1.4;
  let drawn = 0;
  for (let r = 0; r < rows && drawn < spots; r++) {
    const yBase = (rows === 1) ? (D - carL) / 2 : (r === 0 ? 0.3 : D - carL - 0.3);
    for (let c = 0; c < cols && drawn < spots; c++) {
      const x = (c + 0.5) * (W / cols) - carW / 2;
      const y = yBase;
      const cp = [
        iso(x, y, 0), iso(x+carW, y, 0), iso(x+carW, y+carL, 0), iso(x, y+carL, 0),
        iso(x, y, carH), iso(x+carW, y, carH), iso(x+carW, y+carL, carH), iso(x, y+carL, carH)
      ];
      for (const f of [[cp[4],cp[5],cp[6],cp[7]], [cp[1],cp[2],cp[6],cp[5]]]) {
        const pg = document.createElementNS(ns, 'polygon');
        pg.setAttribute('points', f.map(p => p.join(',')).join(' '));
        pg.setAttribute('fill', 'var(--bdr-2, #cbd5e1)');
        pg.setAttribute('stroke', 'var(--text-2)');
        pg.setAttribute('stroke-width', '0.03');
        pg.setAttribute('stroke-linejoin', 'round');
        svg.appendChild(pg);
      }
      drawn++;
    }
  }
  // ceiling line
  const roof = document.createElementNS(ns, 'polyline');
  roof.setAttribute('points', [bp[4], bp[5], bp[6]].map(p => p.join(',')).join(' '));
  roof.setAttribute('fill', 'none');
  roof.setAttribute('stroke', 'var(--text-3)');
  roof.setAttribute('stroke-width', '0.03');
  svg.appendChild(roof);
}

function numberOr(value, fallback) {
  const numeric = Number(value);
  return Number.isFinite(numeric) ? numeric : fallback;
}

function extractImportedParams(payload) {
  if (!payload || typeof payload !== 'object') throw new Error('JSON ფაილი ცარიელია ან ვერ იკითხება.');
  if (payload.simulator && payload.simulator !== SIMULATOR_ID) throw new Error('ეს JSON სხვა სიმულატორს ეკუთვნის.');
  if (payload.params && typeof payload.params === 'object') {
    return {
      standard: payload.standard?.id ?? payload.params.standard,
      units: payload.units ?? payload.params.units,
      scenario: payload.standard?.class ?? payload.params.scenario,
      ...payload.params,
    };
  }
  throw new Error('უცნობი JSON სქემა.');
}

function applyImportedState(snapshot) {
  Object.assign(state, {
    ...defaultStateValues(),
    standard: STANDARDS[snapshot.standard] ? snapshot.standard : 'ASHRAE',
    units: snapshot.units === 'imperial' ? 'imperial' : 'metric',
    area: clamp(numberOr(snapshot.area, 500), 500, 10000),
    height: clamp(numberOr(snapshot.height, 3.0), 2.4, 4.0),
    spots: clamp(Math.round(numberOr(snapshot.spots, 20)), 10, 300),
    rampW: clamp(numberOr(snapshot.rampW, 3.5), 2.8, 6),
    rampL: clamp(numberOr(snapshot.rampL, 12), 6, 30),
    systemType: ['jet', 'duct'].includes(snapshot.systemType) ? snapshot.systemType : 'jet',
    fanCount: clamp(Math.round(numberOr(snapshot.fanCount, 2)), 1, 40),
    fanThrust: clamp(numberOr(snapshot.fanThrust, 80), 30, 200),
    fanNoise: clamp(numberOr(snapshot.fanNoise, 64), 40, 100),
    scenario: ['normal', 'peak', 'fire'].includes(snapshot.scenario) ? snapshot.scenario : 'normal',
    carsPerHour: clamp(Math.round(numberOr(snapshot.carsPerHour, 20)), 5, 240),
    fireSize: [5000, 20000].includes(Number(snapshot.fireSize)) ? Number(snapshot.fireSize) : 5000,
    coInitial: clamp(numberOr(snapshot.coInitial, 6), 0, 100),
    flowViz: snapshot.flowViz === 'off' ? 'off' : 'on',
    heatmap: snapshot.heatmap === 'off' ? 'off' : 'on',
    results: null,
  });
  reflectInputsFromState();
  syncSegmentsFromState();
  redraw();
}

async function importJsonFile(file) {
  if (!file) return;
  const text = await file.text();
  const payload = JSON.parse(text);
  applyImportedState(extractImportedParams(payload));
}

function importStateFromQuery() {
  const encodedState = new URLSearchParams(window.location.search).get('state');
  if (!encodedState) return false;
  const payload = JSON.parse(atob(encodedState.replaceAll(' ', '+')));
  applyImportedState(extractImportedParams(payload));
  return true;
}

function downloadStateJson() {
  syncSummary();
  const payload = serializeState();
  const blob = new Blob([JSON.stringify(payload, null, 2)], {type: 'application/json'});
  const url = URL.createObjectURL(blob);
  const link = document.createElement('a');
  const stamp = new Date().toISOString().replaceAll(':', '-').slice(0, 19);
  link.href = url;
  link.download = `${SIMULATOR_ID}-${stamp}.json`;
  document.body.appendChild(link);
  link.click();
  link.remove();
  setTimeout(() => URL.revokeObjectURL(url), 0);
}

function printReport() {
  syncSummary();
  window.print();
}

function resetState() {
  Object.assign(state, defaultStateValues());
  reflectInputsFromState();
  syncSegmentsFromState();
  redraw();
}

function wireUI() {
  ['inp-area', 'inp-height', 'inp-spots', 'inp-ramp', 'inp-fan-count', 'inp-fan-thrust', 'inp-fan-noise', 'inp-cars-per-hour', 'inp-co-initial'].forEach(id => {
    $('#' + id).addEventListener('input', onInputChange);
    $('#' + id).addEventListener('change', onInputChange);
  });

  $$('.stepper button').forEach(button => {
    button.addEventListener('click', () => {
      const target = button.dataset.step;
      const delta = parseInt(button.dataset.delta, 10);
      if (target === 'fanCount') {
        const input = $('#inp-fan-count');
        input.value = clamp(parseInt(input.value || '2', 10) + delta, 1, 40);
        onInputChange();
      }
    });
  });

  $$('.seg').forEach(seg => {
    seg.addEventListener('click', event => {
      const button = event.target.closest('button');
      if (!button) return;
      $$('button', seg).forEach(node => node.classList.remove('active'));
      button.classList.add('active');
      const key = groupToKey(seg.dataset.group);
      const value = button.dataset.val;
      if (key === 'fireSize') state.fireSize = Number(value);
      else state[key] = value;
      redraw();
    });
  });

  $('#btn-reset').addEventListener('click', resetState);
  $('#btn-rebuild').addEventListener('click', redraw);
  $('#btn-import-json').addEventListener('click', () => $('#json-import').click());
  $('#btn-export-json').addEventListener('click', downloadStateJson);
  $('#btn-export-pdf').addEventListener('click', printReport);
  $('#json-import').addEventListener('change', async event => {
    const input = event.currentTarget;
    const [file] = input.files || [];
    try {
      await importJsonFile(file);
    } catch (error) {
      console.error(error);
      window.alert(error?.message || 'JSON იმპორტი ვერ შესრულდა.');
    } finally {
      input.value = '';
    }
  });

  const tplGrid = $('#tpl-grid');
  tplGrid?.addEventListener('click', event => {
    const card = event.target.closest('.tpl-card');
    if (!card) return;
    applyTemplate(card.dataset.tpl);
  });

  $$('.sp-tab').forEach(tab => {
    tab.addEventListener('click', () => {
      $$('.sp-tab').forEach(node => node.classList.remove('active'));
      tab.classList.add('active');
      const view = tab.dataset.view;
      $$('.sp-view').forEach(node => node.classList.toggle('active', node.dataset.view === view));
      renderLegend(view);
      if (view === 'd3') setTimeout(onResize3D, 20);
    });
  });
}

// ============== EDITOR PANELS INTEGRATION (Task 027 §9) ==============
// Register parking-specific ctx types with the portable EditorPanels module,
// then drive a right-side .ep-panel body via renderCtxPanel(). All field/action
// edits route back into `state` and trigger redraw(), keeping the existing
// sidebar (templates/standards/inputs) the canonical primary editor.
function registerParkingPanels() {
  if (!window.EditorPanels) return;
  const B = EditorPanels.build;

  // tool:parking-params — default context (no selection)
  EditorPanels.registerType('tool:parking-params', function (container, ctx, hx) {
    const d = ctx.data || {};
    container.innerHTML = '';

    // Geometry
    container.appendChild(B.section({
      title: 'გეომეტრია',
      aux: `${d.area || 0} მ² · ${d.spots || 0} car`,
      collapsed: false,
      children: [
        B.h('div', { class: 'ep-field-grid' },
          B.field(
            B.h('label', { class: 'ep-label' }, 'ფართობი ', B.h('span', { class: 'ep-unit' }, '(მ²)')),
            B.numInput({ value: d.area, min: 500, max: 10000, step: 50, unit: 'მ²',
              onInput: v => hx.onField('area', v) })
          ),
          B.field(
            B.h('label', { class: 'ep-label' }, 'სიმაღლე ', B.h('span', { class: 'ep-unit' }, '(მ)')),
            B.numInput({ value: d.height, min: 2.4, max: 4.0, step: 0.1, unit: 'მ',
              onInput: v => hx.onField('height', v) })
          )
        ),
        B.h('div', { class: 'ep-field-grid' },
          B.field(
            B.h('label', { class: 'ep-label' }, 'ადგილები ', B.h('span', { class: 'ep-unit' }, '(car)')),
            B.numInput({ value: d.spots, min: 10, max: 300, step: 5,
              onInput: v => hx.onField('spots', v) })
          ),
          B.field(
            B.h('label', { class: 'ep-label' }, 'რამპა L ', B.h('span', { class: 'ep-unit' }, '(მ)')),
            B.numInput({ value: d.rampL, min: 6, max: 30, step: 0.5, unit: 'მ',
              onInput: v => hx.onField('rampL', v) })
          )
        ),
        B.field(
          B.h('label', { class: 'ep-label' }, 'რამპა W ', B.h('span', { class: 'ep-unit' }, '(მ)')),
          B.numInput({ value: d.rampW, min: 2.8, max: 6, step: 0.1, unit: 'მ',
            onInput: v => hx.onField('rampW', v) })
        ),
        d.volume != null ? B.stat('მოცულობა', d.volume.toFixed(0) + ' მ³') : null
      ].filter(Boolean)
    }));

    // Scenario / ventilation mode
    container.appendChild(B.section({
      title: 'სცენარი · რეჟიმი',
      aux: d.scenarioLabel || '',
      collapsed: false,
      children: [
        B.field('ოპერაცია',
          B.segControl({ value: d.scenario || 'normal',
            options: [
              { value: 'normal', label: 'CO ctrl' },
              { value: 'peak', label: 'Peak' },
              { value: 'fire', label: 'Smoke' }
            ],
            onChange: v => hx.onField('scenario', v) })
        ),
        B.field('სისტემა',
          B.segControl({ value: d.systemType || 'jet',
            options: [
              { value: 'jet', label: 'Jet fans' },
              { value: 'duct', label: 'Supply+exh.' }
            ],
            onChange: v => hx.onField('systemType', v) })
        ),
        B.h('div', { class: 'ep-field-grid' },
          B.field(
            B.h('label', { class: 'ep-label' }, 'მანქ./სთ ', B.h('span', { class: 'ep-unit' }, '(cars/h)')),
            B.numInput({ value: d.carsPerHour, min: 5, max: 240, step: 5,
              onInput: v => hx.onField('carsPerHour', v) })
          ),
          B.field(
            B.h('label', { class: 'ep-label' }, 'საწყისი CO ', B.h('span', { class: 'ep-unit' }, '(ppm)')),
            B.numInput({ value: d.coInitial, min: 0, max: 100, step: 1, unit: 'ppm',
              onInput: v => hx.onField('coInitial', v) })
          )
        ),
        d.scenario === 'fire' ? B.field('Fire size',
          B.segControl({ value: String(d.fireSize || 5000),
            options: [
              { value: '5000', label: 'Car 5 MW' },
              { value: '20000', label: 'Truck 20 MW' }
            ],
            onChange: v => hx.onField('fireSize', parseInt(v) || 5000) })
        ) : null
      ].filter(Boolean)
    }));

    // Ventilation / fans rollup
    container.appendChild(B.section({
      title: 'ვენტილაცია · ფანები',
      aux: `${d.fanCount || 0} × ${d.fanThrust || 0}N`,
      collapsed: false,
      children: [
        B.h('div', { class: 'ep-field-grid' },
          B.field(
            B.h('label', { class: 'ep-label' }, 'რაოდენობა ', B.h('span', { class: 'ep-unit' }, '(#)')),
            B.numInput({ value: d.fanCount, min: 1, max: 40, step: 1,
              onInput: v => hx.onField('fanCount', v) })
          ),
          B.field(
            B.h('label', { class: 'ep-label' }, 'Thrust ', B.h('span', { class: 'ep-unit' }, '(N)')),
            B.numInput({ value: d.fanThrust, min: 30, max: 200, step: 5, unit: 'N',
              onInput: v => hx.onField('fanThrust', v) })
          )
        ),
        B.field(
          B.h('label', { class: 'ep-label' }, 'ხმაური ', B.h('span', { class: 'ep-unit' }, '(dBA)')),
          B.numInput({ value: d.fanNoise, min: 40, max: 100, step: 1, unit: 'dBA',
            onInput: v => hx.onField('fanNoise', v) })
        ),
        d.recommendedFans != null ? B.stat('recommended', String(d.recommendedFans) + ' fans') : null,
        d.targetACH != null ? B.stat('target ACH', d.targetACH.toFixed(1)) : null,
        d.actualACH != null ? B.stat('actual ACH', d.actualACH.toFixed(1)) : null,
        d.requiredFlow != null ? B.stat('Q required', d.requiredFlow.toFixed(2) + ' მ³/წმ') : null,
        d.actualVentFlow != null ? B.stat('Q actual', d.actualVentFlow.toFixed(2) + ' მ³/წმ') : null,
        d.maxCO != null ? B.stat('max CO (600s)', d.maxCO.toFixed(0) + ' ppm') : null,
        d.coLimit != null ? B.stat('CO limit', d.coLimit.toFixed(0) + ' ppm') : null,
        d.smokeLayer != null ? B.stat('smoke layer', d.smokeLayer.toFixed(2) + ' მ') : null
      ].filter(Boolean)
    }));

    // Visualization
    container.appendChild(B.section({
      title: 'ვიზუალიზაცია',
      aux: null,
      collapsed: true,
      children: [
        B.field('Flow cones',
          B.segControl({ value: d.flowViz || 'on',
            options: [
              { value: 'on', label: 'ჩართ' },
              { value: 'off', label: 'გამორთ' }
            ],
            onChange: v => hx.onField('flowViz', v) })
        ),
        B.field('CO heatmap',
          B.segControl({ value: d.heatmap || 'on',
            options: [
              { value: 'on', label: 'ჩართ' },
              { value: 'off', label: 'გამორთ' }
            ],
            onChange: v => hx.onField('heatmap', v) })
        )
      ]
    }));

    // Standard
    container.appendChild(B.section({
      title: 'სტანდარტი',
      aux: d.standard || '',
      collapsed: true,
      children: [
        B.field('ნორმა',
          B.segControl({ value: d.standard || 'ASHRAE',
            options: [
              { value: 'ASHRAE', label: 'ASHRAE' },
              { value: 'EN', label: 'EN 12101-3' },
              { value: 'SP', label: 'СП 60' }
            ],
            onChange: v => hx.onField('standard', v) })
        ),
        B.field('ერთეულები',
          B.segControl({ value: d.units || 'metric',
            options: [
              { value: 'metric', label: 'მეტრი' },
              { value: 'imperial', label: 'ft / cfm' }
            ],
            onChange: v => hx.onField('units', v) })
        ),
        d.stdNote ? B.h('div', { class: 'ep-hint' }, d.stdNote) : null,
        B.h('div', { class: 'ep-divider' }),
        B.h('div', { class: 'ep-btn-row' },
          B.h('button', { class: 'eng-btn', onclick: () => hx.onAction('reset') }, 'Reset'),
          B.h('button', { class: 'eng-btn', onclick: () => hx.onAction('rebuild') }, 'Rebuild')
        )
      ].filter(Boolean)
    }));
  });

  // sel:jetfan — jet fan properties (click-selection hook TBD on 3D scene)
  EditorPanels.registerType('sel:jetfan', function (container, ctx, hx) {
    const d = ctx.data || {};
    container.innerHTML = '';
    container.appendChild(B.section({
      title: 'Jet fan',
      aux: d.model || '',
      collapsed: false,
      children: [
        B.field('მოდელი',
          B.selectInput({ value: d.model || 'std',
            options: [
              { value: 'std', label: 'Standard' },
              { value: 'hi', label: 'High thrust' },
              { value: 'rev', label: 'Reversible' }
            ],
            onChange: v => hx.onField('model', v) })
        ),
        B.h('div', { class: 'ep-field-grid' },
          B.field(
            B.h('label', { class: 'ep-label' }, 'Thrust ', B.h('span', { class: 'ep-unit' }, '(N)')),
            B.numInput({ value: d.thrust, min: 30, max: 200, step: 5, unit: 'N',
              onInput: v => hx.onField('thrust', v) })
          ),
          B.field(
            B.h('label', { class: 'ep-label' }, 'ხარჯი ', B.h('span', { class: 'ep-unit' }, '(CMH)')),
            B.numInput({ value: d.flowCmh, min: 500, max: 50000, step: 100, unit: 'CMH',
              onInput: v => hx.onField('flowCmh', v) })
          )
        ),
        B.field('ადგილმდებ.',
          B.segControl({ value: d.location || 'mid',
            options: [
              { value: 'inlet', label: 'Inlet' },
              { value: 'mid', label: 'Mid' },
              { value: 'exhaust', label: 'Exh.' }
            ],
            onChange: v => hx.onField('location', v) })
        ),
        B.h('div', { class: 'ep-field-grid' },
          B.field(
            B.h('label', { class: 'ep-label' }, 'როტაცია ', B.h('span', { class: 'ep-unit' }, '(°)')),
            B.numInput({ value: d.rotation, min: 0, max: 359, step: 5, unit: '°',
              onInput: v => hx.onField('rotation', v) })
          ),
          B.field('Reversible',
            B.segControl({ value: d.reversible ? 'yes' : 'no',
              options: [
                { value: 'yes', label: 'კი' },
                { value: 'no', label: 'არა' }
              ],
              onChange: v => hx.onField('reversible', v === 'yes') })
          )
        ),
        B.h('div', { class: 'ep-hint' },
          'Jet fan parameters — უახლოეს ვერსიაში 3D სცენაზე არჩევა გაგრძელდება.')
      ]
    }));
  });

  // sel:exhaust-point — exhaust grille (not yet click-selectable on canvas)
  EditorPanels.registerType('sel:exhaust-point', function (container, ctx, hx) {
    const d = ctx.data || {};
    container.innerHTML = '';
    container.appendChild(B.section({
      title: 'Exhaust grille',
      aux: d.id || '',
      collapsed: false,
      children: [
        B.h('div', { class: 'ep-field-grid' },
          B.field(
            B.h('label', { class: 'ep-label' }, 'ზომა W ', B.h('span', { class: 'ep-unit' }, '(მმ)')),
            B.numInput({ value: d.w, min: 100, max: 2000, step: 10, unit: 'მმ',
              onInput: v => hx.onField('w', v) })
          ),
          B.field(
            B.h('label', { class: 'ep-label' }, 'ზომა H ', B.h('span', { class: 'ep-unit' }, '(მმ)')),
            B.numInput({ value: d.h, min: 100, max: 2000, step: 10, unit: 'მმ',
              onInput: v => hx.onField('h', v) })
          )
        ),
        B.field(
          B.h('label', { class: 'ep-label' }, 'ხარჯი ', B.h('span', { class: 'ep-unit' }, '(CMH)')),
          B.numInput({ value: d.flowCmh, min: 100, max: 50000, step: 100, unit: 'CMH',
            onInput: v => hx.onField('flowCmh', v) })
        ),
        B.field('პოზიცია',
          B.segControl({ value: d.position || 'ceiling',
            options: [
              { value: 'ceiling', label: 'ჭერი' },
              { value: 'wall-hi', label: 'კედ. ზე.' },
              { value: 'wall-lo', label: 'კედ. ქვ.' }
            ],
            onChange: v => hx.onField('position', v) })
        ),
        B.h('div', { class: 'ep-hint' },
          'Exhaust point — placeholder მანამ, სანამ 3D click-selection დაემატება.')
      ]
    }));
  });

  // sel:car-source — parked car as CO source
  EditorPanels.registerType('sel:car-source', function (container, ctx, hx) {
    const d = ctx.data || {};
    container.innerHTML = '';
    container.appendChild(B.section({
      title: 'Car · CO source',
      aux: d.id || '',
      collapsed: false,
      children: [
        B.field('პოზიცია',
          B.segControl({ value: d.position || 'parked',
            options: [
              { value: 'parked', label: 'Parked' },
              { value: 'idling', label: 'Idling' },
              { value: 'moving', label: 'Moving' }
            ],
            onChange: v => hx.onField('position', v) })
        ),
        B.field(
          B.h('label', { class: 'ep-label' }, 'CO emission ', B.h('span', { class: 'ep-unit' }, '(g/h)')),
          B.numInput({ value: d.coGH, min: 0, max: 2000, step: 10, unit: 'g/h',
            onInput: v => hx.onField('coGH', v) })
        ),
        B.field(
          B.h('label', { class: 'ep-label' }, 'CO / km ', B.h('span', { class: 'ep-unit' }, '(g/km)')),
          B.numInput({ value: d.coGKm, min: 0, max: 200, step: 1, unit: 'g/km',
            onInput: v => hx.onField('coGKm', v) })
        ),
        B.h('div', { class: 'ep-hint' },
          'Individual car source — aggregate model uses cars/hr field. Click-selection TBD.')
      ]
    }));
  });

  // sel:fire-source — fire scenario source
  EditorPanels.registerType('sel:fire-source', function (container, ctx, hx) {
    const d = ctx.data || {};
    container.innerHTML = '';
    container.appendChild(B.section({
      title: 'Fire source',
      aux: d.label || '',
      collapsed: false,
      children: [
        B.field('სცენარი',
          B.segControl({ value: String(d.fireSize || 5000),
            options: [
              { value: '5000', label: 'Car 5 MW' },
              { value: '20000', label: 'Truck 20 MW' }
            ],
            onChange: v => hx.onField('fireSize', parseInt(v) || 5000) })
        ),
        d.hrr != null ? B.stat('HRR', (d.hrr / 1000).toFixed(1) + ' MW') : null,
        d.plumeFlow != null ? B.stat('plume flow', d.plumeFlow.toFixed(2) + ' kg/s') : null,
        d.smokeLayer != null ? B.stat('smoke layer', d.smokeLayer.toFixed(2) + ' მ') : null,
        B.h('div', { class: 'ep-hint' },
          'Fire source — growth rate არ არის ცალკე, HRR ორი სცენარით იცვლება. 3D picking TBD.')
      ].filter(Boolean)
    }));
  });
}

function buildCtxFromState() {
  if (_ctxOverride) return _ctxOverride;
  const results = state.results || (computeResults(), state.results);
  const std = currentStd();
  return {
    type: 'tool:parking-params',
    data: {
      // geometry
      area: state.area,
      height: state.height,
      spots: state.spots,
      rampW: state.rampW,
      rampL: state.rampL,
      volume: results ? results.volume : null,
      // scenario
      scenario: state.scenario,
      scenarioLabel: scenarioLabel(),
      systemType: state.systemType,
      carsPerHour: state.carsPerHour,
      coInitial: state.coInitial,
      fireSize: state.fireSize,
      // fans
      fanCount: state.fanCount,
      fanThrust: state.fanThrust,
      fanNoise: state.fanNoise,
      recommendedFans: results ? results.recommendedFans : null,
      targetACH: results ? results.targetACH : null,
      actualACH: results ? results.actualACH : null,
      requiredFlow: results ? results.requiredFlow : null,
      actualVentFlow: results ? results.actualVentFlow : null,
      maxCO: results ? results.maxCO : null,
      coLimit: results ? results.coLimit : null,
      smokeLayer: results ? results.smokeLayer : null,
      // viz
      flowViz: state.flowViz,
      heatmap: state.heatmap,
      // standard
      standard: state.standard,
      units: state.units,
      stdNote: std ? std.note : ''
    }
  };
}

function onCtxField(key, value) {
  // Numeric
  if (key === 'area') state.area = clamp(parseFloat(value) || state.area, 500, 10000);
  else if (key === 'height') state.height = clamp(parseFloat(value) || state.height, 2.4, 4.0);
  else if (key === 'spots') state.spots = clamp(parseInt(value) || state.spots, 10, 300);
  else if (key === 'rampW') state.rampW = clamp(parseFloat(value) || state.rampW, 2.8, 6);
  else if (key === 'rampL') state.rampL = clamp(parseFloat(value) || state.rampL, 6, 30);
  else if (key === 'fanCount') state.fanCount = clamp(parseInt(value) || state.fanCount, 1, 40);
  else if (key === 'fanThrust') state.fanThrust = clamp(parseFloat(value) || state.fanThrust, 30, 200);
  else if (key === 'fanNoise') state.fanNoise = clamp(parseFloat(value) || state.fanNoise, 40, 100);
  else if (key === 'carsPerHour') state.carsPerHour = clamp(parseInt(value) || state.carsPerHour, 5, 240);
  else if (key === 'coInitial') state.coInitial = clamp(parseFloat(value) || state.coInitial, 0, 100);
  else if (key === 'fireSize') state.fireSize = (parseInt(value) === 20000) ? 20000 : 5000;
  // Seg / select
  else if (key === 'scenario') state.scenario = ['normal', 'peak', 'fire'].includes(value) ? value : 'normal';
  else if (key === 'systemType') state.systemType = ['jet', 'duct'].includes(value) ? value : 'jet';
  else if (key === 'flowViz') state.flowViz = value === 'off' ? 'off' : 'on';
  else if (key === 'heatmap') state.heatmap = value === 'off' ? 'off' : 'on';
  else if (key === 'standard') {
    if (STANDARDS[value]) state.standard = value;
  } else if (key === 'units') state.units = value === 'imperial' ? 'imperial' : 'metric';
  else return;

  reflectInputsFromState();
  syncSegmentsFromState();
  redraw();
  renderCtxPanel();
  autosave();
}

function onCtxAction(name) {
  if (name === 'reset') { resetState(); renderCtxPanel(); autosave(); return; }
  if (name === 'rebuild') { redraw(); renderCtxPanel(); return; }
}

function renderCtxPanel() {
  if (!window.EditorPanels) return;
  const container = document.getElementById('ctx-panel-body');
  if (!container) return;
  const ctx = buildCtxFromState();
  setPanelHead(ctx);
  EditorPanels.render(container, ctx, {
    onField: onCtxField,
    onAction: onCtxAction,
    onLibPick: () => {}
  });
}

function setPanelHead(ctx) {
  const titleEl = document.getElementById('ctx-panel-title');
  const subEl = document.getElementById('ctx-panel-sub');
  const titles = {
    'tool:parking-params': 'პარამეტრები',
    'sel:jetfan': 'Jet fan',
    'sel:exhaust-point': 'Exhaust grille',
    'sel:car-source': 'Car · CO',
    'sel:fire-source': 'Fire source'
  };
  if (titleEl) titleEl.textContent = titles[ctx.type] || 'პარამეტრები';
  if (subEl) {
    const std = currentStd();
    subEl.textContent = std ? std.name : 'parking';
  }
}

// ============== PROJECT BRIDGE (Task 027 §9) ==============
let _bridge = null;
const LEGACY_BRIDGE_KEY = 'eng_parking_vent_v1';

function buildSnapshot() {
  return {
    standard: state.standard,
    units: state.units,
    area: state.area,
    height: state.height,
    spots: state.spots,
    rampW: state.rampW,
    rampL: state.rampL,
    systemType: state.systemType,
    fanCount: state.fanCount,
    fanThrust: state.fanThrust,
    fanNoise: state.fanNoise,
    scenario: state.scenario,
    carsPerHour: state.carsPerHour,
    fireSize: state.fireSize,
    coInitial: state.coInitial,
    flowViz: state.flowViz,
    heatmap: state.heatmap
  };
}

function applyBridgeSnapshot(data) {
  if (!data || typeof data !== 'object') return;
  try {
    applyImportedState(data);
  } catch (e) { console.warn('parking-vent: applySnapshot failed', e); }
}

function autosave() {
  if (_bridge) _bridge.save();
  updateProjectBadge();
}

function restoreAutosave() {
  if (!window.ProjectBridge) return false;
  _bridge = ProjectBridge.init({
    slug: 'parking-ventilation',
    legacyKey: LEGACY_BRIDGE_KEY,
    getState: buildSnapshot,
    applyState: applyBridgeSnapshot,
    onProjectChange: updateProjectBadge
  });
  const r = _bridge.load();
  return r.loaded;
}

function updateProjectBadge() {
  const el = document.getElementById('project-badge');
  if (!el || !_bridge) return;
  const p = _bridge.currentProject();
  el.textContent = p ? p.name : '— (legacy)';
  el.title = p
    ? `${p.name} · updated ${new Date(p.updatedAt).toLocaleString()}`
    : 'პროექტის გარეშე — localStorage';
}

function wireBridgeButtons() {
  document.getElementById('btn-save-as')?.addEventListener('click', () => {
    if (!_bridge) return;
    const cur = _bridge.currentProject();
    const name = prompt('პროექტის სახელი', cur ? cur.name + ' (copy)' : 'პარკინგი · ახალი');
    if (!name) return;
    _bridge.saveAs(name);
    updateProjectBadge();
  });
  document.getElementById('btn-rename')?.addEventListener('click', () => {
    if (!_bridge || !_bridge.projectId) { window.alert('ჯერ Save as-ით შექმენი პროექტი'); return; }
    const cur = _bridge.currentProject();
    const name = prompt('ახალი სახელი', cur ? cur.name : '');
    if (!name) return;
    _bridge.rename(name);
    updateProjectBadge();
  });
  document.getElementById('btn-gate')?.addEventListener('click', () => {
    if (_bridge) _bridge.openGate();
  });
}

// Re-render ctx panel after every redraw (state mutation sync point)
const _origRedraw = redraw;
redraw = function() {
  _origRedraw();
  try { renderCtxPanel(); } catch {}
};

document.addEventListener('DOMContentLoaded', () => {
  renderTemplates();
  reflectInputsFromState();
  syncSegmentsFromState();
  renderLegend('plan');
  registerParkingPanels();
  wireUI();
  wireBridgeButtons();
  init3D();

  let loadedFromBridge = false;
  try {
    loadedFromBridge = restoreAutosave();
  } catch (e) { console.warn('bridge init failed', e); }

  try {
    if (!loadedFromBridge && !importStateFromQuery()) {
      syncSummary();
      drawPlan();
      drawSection();
      build3D();
    }
  } catch (error) {
    console.error(error);
    window.alert(error?.message || 'URL state ვერ ჩაიტვირთა.');
    syncSummary();
    drawPlan();
    drawSection();
    build3D();
  }
  updateProjectBadge();
  renderCtxPanel();
  try {
    const stageEl = document.querySelector('.sp-stage');
    if (stageEl && window.EditorPIP) {
      _pip = window.EditorPIP.attach(stageEl, {
        title: 'მიმოხილვა',
        persistKey: 'eng_parking_pip_v1',
        draw2D: pipDraw2D,
        draw3D: pipDraw3D
      });
    }
  } catch (e) { console.warn('PIP attach failed', e); }
});

window.addEventListener('beforeprint', syncSummary);

const mo = new MutationObserver(apply3DTheme);
mo.observe(document.documentElement, {attributes: true, attributeFilter: ['class']});

(function initResizer() {
  const resizer = $('#sp-resizer');
  if (!resizer) return;
  const root = document.documentElement;
  const MIN = 220;
  const MAX_FRAC = 0.55;
  const rootEl = document.querySelector('.sp-root');
  try {
    const stored = parseInt(localStorage.getItem('eng_parking_side_w') || '', 10);
    if (Number.isFinite(stored) && stored >= MIN) root.style.setProperty('--sp-side-w', stored + 'px');
  } catch {}

  let dragging = false;
  function onDown(event) {
    dragging = true;
    resizer.classList.add('active');
    document.body.classList.add('sp-resizing');
    event.preventDefault();
  }
  function onMove(event) {
    if (!dragging || !rootEl) return;
    const rect = rootEl.getBoundingClientRect();
    const x = (event.clientX ?? 0) - rect.left;
    const max = Math.max(MIN, Math.floor(rect.width * MAX_FRAC));
    const width = Math.min(max, Math.max(MIN, Math.round(x)));
    root.style.setProperty('--sp-side-w', width + 'px');
  }
  function onUp() {
    if (!dragging) return;
    dragging = false;
    resizer.classList.remove('active');
    document.body.classList.remove('sp-resizing');
    const current = parseInt(getComputedStyle(root).getPropertyValue('--sp-side-w'), 10);
    if (Number.isFinite(current)) {
      try { localStorage.setItem('eng_parking_side_w', String(current)); } catch {}
    }
    setTimeout(onResize3D, 0);
  }

  resizer.addEventListener('pointerdown', onDown);
  window.addEventListener('pointermove', onMove);
  window.addEventListener('pointerup', onUp);
  window.addEventListener('pointercancel', onUp);

  resizer.addEventListener('keydown', event => {
    if (event.key !== 'ArrowLeft' && event.key !== 'ArrowRight') return;
    event.preventDefault();
    const current = parseInt(getComputedStyle(root).getPropertyValue('--sp-side-w'), 10) || 300;
    const delta = event.key === 'ArrowLeft' ? -16 : 16;
    const rect = rootEl.getBoundingClientRect();
    const max = Math.max(MIN, Math.floor(rect.width * MAX_FRAC));
    const width = Math.min(max, Math.max(MIN, current + delta));
    root.style.setProperty('--sp-side-w', width + 'px');
    try { localStorage.setItem('eng_parking_side_w', String(width)); } catch {}
    setTimeout(onResize3D, 0);
  });

  resizer.addEventListener('dblclick', () => {
    root.style.removeProperty('--sp-side-w');
    try { localStorage.removeItem('eng_parking_side_w'); } catch {}
    setTimeout(onResize3D, 0);
  });
})();
</script>
</body>
</html>
